<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Electrical Calculator</title>
<link href="https://fonts.googleapis.com/css2?family=Roboto:wght@300;400;500;600;700;800&family=Roboto+Mono:wght@400;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="css/styles.css">
</head>
<body>

<div class="app-bar">
  <div class="app-bar-icon">⚡</div>
  <div>
    <h1 data-t="appTitle">Kalkulátor průřezu vodiče</h1>
  </div>
  <div class="bar-end">
    <div class="links-wrap">
      <button class="reset-btn links-btn" onclick="toggleLinksPanel()" title="Useful links">🔗</button>
      <div class="links-panel" id="linksPanel">
        <div class="links-panel-hdr" data-t="linksHdr">Useful Links</div>
        <a href="https://ondreu.github.io/IEC-60364-5-52-Installation-Methods/" target="_blank" rel="noopener">IEC 60364-5-52 Installation Methods</a>
        <a href="https://elek.com/calculators/" target="_blank" rel="noopener">elek.com Calculators</a>
        <a href="https://www.lappgroup.com/" target="_blank" rel="noopener">LAPP Group</a>
        <a href="https://www.helu.com/cz-cz/home/" target="_blank" rel="noopener">HELUKABEL</a>
        <a href="https://www.wago.com/" target="_blank" rel="noopener">WAGO</a>
        <a href="https://www.phoenixcontact.com/" target="_blank" rel="noopener">Phoenix Contact</a>
        <a href="https://eshop.weidmueller.com/en/" target="_blank" rel="noopener">Weidmüller</a>
      </div>
    </div>
    <button id="resetDefBtn" class="reset-btn" onclick="resetToDefaults()" title="Reset to defaults">↺</button>
    <div class="mu-select-wrapper">
      <select id="langDropdown" onchange="setLang(this.value)" class="mu-select">
        <option value="eng" selected>EN</option>
        <option value="cze">CZ</option>
        <option value="deu">DE</option>
      </select>
      <span class="mu-select-arrow">▼</span>
    </div>
    <div class="color-pick">
      <button class="col-dot" data-color="teal" onclick="setColor('teal')" title="Teal"></button>
      <button class="col-dot" data-color="red" onclick="setColor('red')" title="Red"></button>
      <button class="col-dot" data-color="purple" onclick="setColor('purple')" title="Purple"></button>
    </div>
    <label class="mu-switch">
      <input type="checkbox" id="themeToggle" onchange="toggleTheme()">
      <span class="mu-switch-track">
        <span class="mu-switch-thumb"></span>
      </span>
    </label>
  </div>
</div>

<div class="tab-bar">
  <button class="tab active" onclick="switchTab(0)" data-t="tab0">Dimenzování vodičů</button>
  <button class="tab" onclick="switchTab(1)">⇄ MM²↔AWG</button>
  <button class="tab" onclick="switchTab(2)" data-t="tab2">Oteplení rozvaděče</button>
  <button class="tab" onclick="switchTab(3)" data-t="tab3">Zkratový proud</button>
  <button class="tab" onclick="switchTab(4)" data-t="tab4">Rozběh motoru</button>
  <button class="tab" onclick="switchTab(5)" data-t="tab5">Cable Tray Fill</button>
</div>

<!-- TAB 0 -->
<div id="pane0" class="tab-pane active"><div class="content">

  <!-- ─── SUB-TAB BAR (IEC vs. Physical) ────────────────────────────────── -->
  <div class="sc-subtab-bar" id="ws-subtab-bar">
    <button class="sc-subtab active" id="ws-sub-iec" onclick="wsSwitchSub('iec')" data-t="wsSubIec">⚡ IEC 60364</button>
    <button class="sc-subtab" id="ws-sub-phys" onclick="wsSwitchSub('phys')" data-t="wsSubPhys">🔬 Analytický (zjednodušený)</button>
  </div>

  <!-- ─── SUB-TAB 1: IEC STYLE (DEFAULT) ────────────────────────────────── -->
  <div id="ws-iec-panel">
    <div class="card">
      <div class="card-hdr" data-t="iecCircuitHdr">⚡ Parametry obvodu</div>
      <div class="fld" style="margin-bottom:10px"><label data-t="iecSystem">Typ soustavy</label>
        <div class="seg-group" style="margin-bottom:0">
          <button class="seg-btn" id="iec-sys-dc"  onclick="iecSetSystem(this,'dc')">DC</button>
          <button class="seg-btn active" id="iec-sys-1ph" onclick="iecSetSystem(this,'1ph')" data-t="sysAc1">AC Jednofázové</button>
          <button class="seg-btn" id="iec-sys-3ph" onclick="iecSetSystem(this,'3ph')" data-t="sysAc3">AC Třífázové</button>
        </div>
      </div>
      <div class="row c2">
        <div class="fld"><label data-t="iecVoltage">Napětí U</label>
          <div class="fld-inner"><input type="number" id="iec-voltage" value="230" min="0"><span class="fld-unit">V</span></div></div>
        <div class="fld"><label data-t="iecCurrent">Návrhový proud Ib</label>
          <div class="fld-inner"><input type="number" id="iec-current" value="32" min="0"><span class="fld-unit">A</span></div></div>
      </div>
      <div class="row c2">
        <div class="fld"><label data-t="iecLength">Délka L (jednosměrná)</label>
          <div class="fld-inner"><input type="number" id="iec-length" value="2" min="0" step="any"><span class="fld-unit">m</span></div></div>
        <div class="fld" id="iec-cosphi-fld"><label><span data-t="iecCosPhi">cos φ — účiník</span> <span class="tt" data-tt="ttIecCosPhi" tabindex="0">ⓘ</span></label>
          <div class="fld-inner"><input type="number" id="iec-cosphi" value="1" step="0.01" min="0" max="1"><span class="fld-unit">—</span></div>
          <div class="fld-hint" data-t="iecCosPhiHint">0–1 · jen 3-fáze · 1.0 odpor. zátěž · 0.85 motor · 0.95 osvětlení</div></div>
      </div>
      <div class="fld"><label><span data-t="iecMaxVd">Povolený úbytek napětí</span> <span class="tt" data-tt="ttIecMaxVd" tabindex="0">ⓘ</span></label>
        <div class="fld-inner"><input type="number" id="iec-max-vd" value="3" step="0.1" min="0.1" max="100"><span class="fld-unit">%</span></div>
        <div class="fld-hint" data-t="iecVdHintDefault">IEC 60364-5-52 §G.52.2 — typicky 3 % osvětlení / 5 % ostatní</div>
      </div>
    </div>

    <div class="card">
      <div class="card-hdr" data-t="iecInstHdr">📋 IEC 60364-5-52 — způsob uložení</div>
      <div class="row c2">
        <div class="fld"><label data-t="iecMaterial">Materiál vodiče</label>
          <div class="seg-group" style="margin-bottom:0">
            <button class="seg-btn active" id="iec-mat-cu" onclick="iecSetMaterial(this,'cu')">Cu</button>
            <button class="seg-btn"        id="iec-mat-al" onclick="iecSetMaterial(this,'al')">Al</button>
          </div>
        </div>
        <div class="fld"><label data-t="iecInsulation">Izolace</label>
          <div class="fld-inner"><select id="iec-insulation" style="padding-left:9px">
            <option value="pvc70" selected data-t="iecInsPvc">PVC 70 °C</option>
            <option value="xlpe90" data-t="iecInsXlpe">XLPE / EPR 90 °C</option>
            <option value="lszh90" data-t="iecInsLszh">LSZH / HFFR 90 °C</option>
            <option value="epr90" data-t="iecInsEpr">EPR 90 °C</option>
            <option value="rubber60" data-t="iecInsRubber">Guma 60 °C (≈ PVC × 0.85)</option>
            <option value="sil150" data-t="iecInsSil150">Silikon 150 °C</option>
            <option value="ptfe200" data-t="iecInsPtfe200">PTFE / Teflon 200 °C</option>
          </select></div>
          <div class="fld-hint" id="iec-ins-hint" data-t="iecInsHintDefault">PVC 70 °C — standard pro pevné instalace (k = 115 Cu / 76 Al)</div>
        </div>
      </div>
      <div class="fld" style="margin-top:8px">
        <label>
          <span data-t="iecMethod">Způsob uložení (Reference Method)</span>
          <a class="tt" href="https://ondreu.github.io/IEC-60364-5-52-Installation-Methods/" target="_blank" rel="noopener" data-tt="ttIecMethod" tabindex="0">?</a>
        </label>
        <div class="fld-inner">
          <select id="iec-method" style="padding-left:9px">
            <optgroup label="A — Insulated wall">
              <option value="A1">A1 — Conductors in conduit in insulated wall</option>
              <option value="A2">A2 — Multicore cable in conduit in insulated wall</option>
            </optgroup>
            <optgroup label="B — Wooden / masonry wall">
              <option value="B1" selected>B1 — Conductors in conduit on wall</option>
              <option value="B2">B2 — Multicore cable in conduit on wall</option>
            </optgroup>
            <optgroup label="C / E / F / G — Surface / Tray">
              <option value="C">C — Cable on wall or unperforated tray</option>
              <option value="E">E — Multicore cable on perforated tray / ladder (free air)</option>
              <option value="F">F — Single-core touching, perforated tray (free air)</option>
              <option value="G">G — Single-core spaced, perforated tray (free air)</option>
            </optgroup>
            <optgroup label="D — Buried">
              <option value="D1">D1 — Multicore cable, direct burial / buried conduit</option>
            </optgroup>
          </select>
        </div>
        <div class="fld-hint" id="iec-method-hint" data-t="iecMethodHintDefault">B1 — vodiče v trubce na zdi</div>
      </div>
      <div class="row c3" style="margin-top:8px">
        <div class="fld"><label><span data-t="iecConductors">Zatížené vodiče</span> <span class="tt" data-tt="ttIecConductors" tabindex="0">ⓘ</span></label>
          <div class="fld-inner"><select id="iec-conductors" style="padding-left:9px" onchange="iecUpdateCondHint(this.value)">
            <option value="2">2 (1ph: L+N)</option>
            <option value="3" selected>3 (3ph: L1+L2+L3)</option>
            <option value="4">4 (3ph+N: L1+L2+L3+N)</option>
          </select></div>
          <div class="fld-hint" id="iec-cond-hint" data-t="iecCondHintAuto">Automaticky podle typu soustavy</div></div>
        <div class="fld"><label data-t="iecTamb">Teplota okolí Ta</label>
          <div class="fld-inner"><select id="iec-tamb" style="padding-left:9px">
            <option value="10">10 °C</option>
            <option value="15">15 °C</option>
            <option value="20">20 °C</option>
            <option value="25">25 °C</option>
            <option value="30" selected>30 °C (ref)</option>
            <option value="35">35 °C</option>
            <option value="40">40 °C</option>
            <option value="45">45 °C</option>
            <option value="50">50 °C</option>
            <option value="55">55 °C</option>
            <option value="60">60 °C</option>
          </select></div></div>
        <div class="fld"><label><span data-t="iecGrouping">Sdružení obvodů</span> <span class="tt" data-tt="ttIecGrouping" tabindex="0">ⓘ</span></label>
          <div class="fld-inner"><select id="iec-grouping" style="padding-left:9px">
            <option value="1" selected>1 (žádné)</option>
            <option value="2">2</option>
            <option value="3">3</option>
            <option value="4">4</option>
            <option value="5">5</option>
            <option value="6">6</option>
            <option value="7">7</option>
            <option value="8">8</option>
            <option value="9">9</option>
            <option value="12">12</option>
            <option value="16">16</option>
            <option value="20">20+</option>
          </select></div></div>
      </div>
    </div>

    <div class="card">
      <div class="card-hdr" data-t="iecPeHdr">🛡️ Ochranný vodič (PE)</div>
      <div class="fld"><label data-t="iecPeMethod">Metoda dimenzování PE</label>
        <div class="seg-group" style="margin-bottom:0">
          <button class="seg-btn active" id="iec-pe-simp" onclick="iecSetPeMethod(this,'simplified')" data-t="iecPeSimp">Zjednodušená (Tab. 54.2)</button>
          <button class="seg-btn"        id="iec-pe-adi"  onclick="iecSetPeMethod(this,'adiabatic')"  data-t="iecPeAdi">Adiabatická (§543.1.2)</button>
        </div>
      </div>
      <div id="iec-pe-adi-row" style="display:none;margin-top:10px">
        <div class="row c2">
          <div class="fld"><label data-t="iecIk">Poruchový proud Ik</label>
            <div class="fld-inner"><input type="number" id="iec-ik" value="1.5" step="0.1" min="0.001"><span class="fld-unit">kA</span></div></div>
          <div class="fld"><label data-t="iecTdis">Doba odpojení t</label>
            <div class="fld-inner"><input type="number" id="iec-tdis" value="0.4" step="0.01" min="0.001"><span class="fld-unit">s</span></div></div>
        </div>
        <button type="button" id="iec-fetch-sc" class="seg-btn" style="border-radius:var(--r-md);border:1.5px solid var(--out);margin-top:6px" data-t="iecFetchSc">↻ Načíst z modulu Zkratový proud</button>
      </div>
    </div>

    <div id="iec-err" class="err-box"></div>
    <button type="button" id="iec-calculate" class="btn-primary" data-t="iecCalcBtn">⚡ Vypočítat průřez (IEC)</button>

    <div id="iec-results" class="res-card" style="display:none">
      <div class="res-lbl" data-t="iecResTitle">Výsledky — IEC dimenzování</div>
      <div id="iec-results-body"></div>
    </div>

    <div class="wi-card" id="iec-steps-card" style="display:none">
      <div class="wi-hdr">
        <div class="wi-title" data-t="iecStepsTitle">📐 Postup výpočtu (krok za krokem)</div>
      </div>
      <pre class="sb-steps" id="iec-steps"></pre>
      <div class="fld" style="margin:6px 0 6px"><label data-t="pdfEngineer">Engineer</label>
        <div class="fld-inner"><input type="text" id="iec-engineer" data-tp="placeEngineer" placeholder="Name…"></div>
      </div>
      <button type="button" class="btn-primary" id="iec-pdf-btn" style="margin-top:4px" data-t="iecPdfBtn">⬇ Stáhnout PDF</button>
    </div>
  </div>

  <!-- ─── SUB-TAB 2: PHYSICAL / ANALYTICAL (existing) ───────────────────── -->
  <div id="ws-phys-panel" style="display:none">
  <div class="card">
    <div class="card-hdr" data-t="sysType">⚙ Typ systému</div>
    <div class="seg-group">
      <button class="seg-btn active" onclick="setSystem(this,'dc')">DC</button>
      <button class="seg-btn" onclick="setSystem(this,'ac1')" data-t="sysAc1">AC Jednofázové</button>
      <button class="seg-btn" onclick="setSystem(this,'ac3')" data-t="sysAc3">AC Třífázové</button>
    </div>
    <div id="freqRow" style="display:none;margin-top:10px">
      <div class="card-hdr" style="font-size:11px;margin-bottom:6px" data-t="frequency">Frequency</div>
      <div class="seg-group">
        <button class="seg-btn active" onclick="setFreq(this,50)">50 Hz</button>
        <button class="seg-btn" onclick="setFreq(this,60)">60 Hz</button>
      </div>
    </div>
  </div>
  <div class="card">
    <div class="card-hdr" data-t="params">📐 Parametry</div>
    <div class="row c2">
      <div class="fld"><label data-t="srcVoltage">Napájecí napětí</label>
        <div class="fld-inner"><input type="number" id="voltage" placeholder="např. 230" min="0" oninput="liveWarn()"><span class="fld-unit">V</span></div></div>
      <div class="fld"><label data-t="current">Proud (špičkový)</label>
        <div class="fld-inner"><input type="number" id="current" value="16" placeholder="např. 25" min="0" oninput="liveWarn()"><span class="fld-unit">A</span></div></div>
    </div>
    <div class="row c3">
      <div class="fld"><label data-t="ambTemp">Teplota okolí</label>
        <div class="fld-inner"><input type="number" id="ambient" value="30" min="-50" max="100" oninput="liveWarn()"><span class="fld-unit">°C</span></div></div>
      <div class="fld"><label data-t="maxTemp">Max. teplota vodiče</label>
        <div class="fld-inner">
          <select id="tempPreset" onchange="onTempPresetChange()" style="padding-left:9px;font-size:12.5px">
            <option value="70"  data-t="tpPvc">70°C — PVC</option>
            <option value="90"  data-t="tpXlpe">90°C — XLPE / EPR</option>
            <option value="180" data-t="tpSilicone">180°C — Silikon</option>
            <option value="260" data-t="tpPtfe">260°C — PTFE (Teflon)</option>
            <option value="custom" data-t="tpCustom">Vlastní</option>
          </select>
        </div>
        <div id="tempCustomRow" style="display:none;margin-top:6px">
          <div class="fld-inner"><input type="number" id="tempCustom" value="70" min="20" max="500" oninput="liveWarn()"><span class="fld-unit">°C</span></div>
        </div>
      </div>
      <div class="fld"><label><span data-t="vdPct">Povolený úbytek napětí</span> <span class="tt" data-tt="ttVdPct" tabindex="0">ⓘ</span></label>
        <div class="fld-inner"><input type="number" id="vdropPct" value="3" min="0.1" max="100" step="0.1" oninput="liveWarn()"><span class="fld-unit">%</span></div></div>
    </div>
    <div class="len-row">
      <div class="fld"><label data-t="wireLen">Délka vodiče</label>
        <div class="len-inner">
          <input type="number" id="length" value="10" placeholder="Délka…" min="0">
          <select id="lenUnit"><option value="m">m</option><option value="cm">cm</option><option value="mm">mm</option></select>
          <select id="distType">
            <option value="oneway" data-t="oneWay">Jednosměrně</option>
            <option value="total" data-t="totalDist">Celkem</option>
          </select>
        </div>
      </div>
      <div class="fld"><label><span data-t="heatDiss">Odvod tepla</span> <span class="tt" data-tt="ttHeatDiss" tabindex="0">ⓘ</span></label>
        <div class="fld-inner"><select id="hMethod" onchange="onHChange()" style="padding-left:9px;font-size:12.5px">
          <option value="free" data-t="hFree">Volný vzduch</option>
          <option value="grouped" data-t="hGrouped">Svazek</option>
          <option value="conduit" selected data-t="hConduit">Žlab</option>
          <option value="custom" data-t="hCustomOpt">Vlastní</option>
        </select></div>
        <div id="hCondRow" style="margin-top:5px">
          <div class="fld-inner"><select id="hCondCount" onchange="onHChange()" style="padding-left:9px;font-size:12.5px;width:100%">
            <option value="c1_3"  data-t="cond1_3">1–3 vodičů (100%)</option>
            <option value="c4_6" selected data-t="cond4_6">4–6 vodičů (80%)</option>
            <option value="c7_9"  data-t="cond7_9">7–9 vodičů (70%)</option>
            <option value="c10_20" data-t="cond10_20">10–20 vodičů (50%)</option>
            <option value="c21_30" data-t="cond21_30">21–30 vodičů (45%)</option>
            <option value="c31_40" data-t="cond31_40">31–40 vodičů (40%)</option>
            <option value="c41p"  data-t="cond41p">41+ vodičů (35%)</option>
          </select></div>
        </div>
        <div class="fld-hint" id="hHint">5.6 W/m²K (žlab × 4–6 vodičů)</div>
        <div id="hCustRow" style="display:none;margin-top:5px">
          <div class="fld-inner"><input type="number" id="hCustomVal" value="7" min="1" max="500" step="0.5" oninput="onHChange()"><span class="fld-unit">W/m²K</span></div>
        </div>
      </div>
    </div>
    <div class="warn-area" id="warnArea"></div>
    <div id="errCalc" class="err-box"></div>
    <button class="btn-primary" onclick="calculate()" data-t="calcBtn">⚡ Vypočítat průřez</button>
  </div>

  <div class="res-card" id="results">
    <div class="res-lbl" data-t="constraintAnalysis">Analýza omezení</div>
    <div class="con-grid">
      <div class="con-card" id="card-vd">
        <span class="con-badge" data-t="limiting">LIMITUJÍCÍ</span>
        <div class="c-type" data-t="voltDrop">⚡ Úbytek napětí</div>
        <div class="c-fml" id="fVd">A = I·ρ·2L / V_drop</div>
        <div class="c-val" id="vdExact">—</div><div class="c-sub" id="vdExactSub"></div>
        <div class="c-std"><div class="c-std-v" id="vdStd">—</div><div class="c-std-s">IEC · <span id="vdAwg">—</span></div></div>
      </div>
      <div class="con-card" id="card-amp">
        <span class="con-badge" data-t="limiting">LIMITUJÍCÍ</span>
        <div class="c-type" data-t="ampacity">🌡 Proudová zatížitelnost</div>
        <div class="c-fml">A = (I/K)^(4/3)<br>K = √(h·2√π·ΔT/ρ)</div>
        <div class="c-val" id="ampExact">—</div><div class="c-sub" id="ampExactSub"></div>
        <div class="c-std"><div class="c-std-v" id="ampStd">—</div><div class="c-std-s">IEC · <span id="ampAwg">—</span></div></div>
      </div>
    </div>
    <div class="divider"></div>
    <div class="res-lbl" data-t="finalRec">Doporučení</div>
    <div class="rec-box">
      <div class="rec-box-icon">🔌</div>
      <div class="rec-box-body">
        <div class="rec-main" id="recMm2">—</div>
        <div class="rec-sub" id="recSub">—</div>
        <div class="rec-tags" id="recTags"></div>
        <div class="rec-pe" id="recPe"></div>
      </div>
    </div>
    <div class="divider"></div>
    <div class="res-lbl" data-t="vdSection">Úbytek napětí — s doporučeným vodičem</div>
    <div class="vd-grid">
      <div class="vd-item allowed"><div class="vd-lbl" data-t="allowedMax">Povoleno (max)</div><div class="vd-val" id="rVdAllow">—</div><div class="vd-sub" id="rVdAllowP"></div></div>
      <div class="vd-item actual"><div class="vd-lbl" data-t="actualRec">Skutečné (doporuč.)</div><div class="vd-val" id="rVdActual">—</div><div class="vd-sub" id="rVdActualP"></div></div>
    </div>
    <div id="skinEffectArea"></div>
    <div class="note-bar" id="rNote"></div>
  </div>

  <div class="wi-card" id="wiCard">
    <div class="wi-hdr">
      <div class="wi-title" data-t="whatIf">⚙ Co kdyby — Změna proudu</div>
      <div class="wi-cur" id="wiCurLabel">— A</div>
    </div>
    <input type="range" id="wiSlider" min="0.1" max="100" step="0.1" value="5" oninput="updateWhatIf()">
    <div class="wi-range-labels">
      <span id="wiMin">0.1 A</span><span id="wiMax">100 A</span>
    </div>
    <div class="wi-row">
      <div class="wi-item"><div class="wi-lbl" data-t="wiWire">Vodič</div><div class="wi-val" id="wiWire">—</div></div>
      <div class="wi-item"><div class="wi-lbl">AWG</div><div class="wi-val" id="wiAwg">—</div></div>
      <div class="wi-item"><div class="wi-lbl" data-t="wiLimitedBy">Limitováno</div><div class="wi-val" id="wiLim">—</div></div>
      <div class="wi-item"><div class="wi-lbl" data-t="wiPloss">Ztráty</div><div class="wi-val" id="wiPlossVal">—</div></div>
      <div class="wi-item"><div class="wi-lbl" data-t="wiFuse">Pojistka</div><div class="wi-val" id="wiFuseVal">—</div></div>
    </div>
  </div>

  <div class="wi-card" id="calcStepsCard" style="display:none">
    <div class="wi-hdr">
      <div class="wi-title" data-t="calcStepsHdr">📐 Step-by-Step Calculation</div>
    </div>
    <pre class="sb-steps" id="calcSteps"></pre>
    <div class="fld" style="margin:6px 0 6px"><label data-t="pdfEngineer">Engineer</label>
      <div class="fld-inner"><input type="text" id="calc-engineer" data-tp="placeEngineer" placeholder="Name…"></div>
    </div>
    <button class="btn-primary" id="calc-pdf-btn" onclick="calcDownloadPdf()" style="margin-top:4px" data-t="scPdfBtn">⬇ Download PDF</button>
  </div>
  </div><!-- /#ws-phys-panel -->
</div></div>

<!-- TAB 1 -->
<div id="pane1" class="tab-pane"><div class="content">
  <div class="card">
    <div class="card-hdr" data-t="convDir">⇄ Směr převodu</div>
    <div class="conv-dir-row">
      <div class="conv-dir-lbl" id="cFromLbl" style="font-weight:600;color:var(--pri)">MM²</div>
      <button class="swap-btn" onclick="swapConv()">⇄</button>
      <div class="conv-dir-lbl" id="cToLbl">AWG</div>
    </div>
    <div id="cInMm2"><div class="fld"><label data-t="crossSection">Průřez vodiče</label>
      <div class="fld-inner"><input type="number" id="cMm2" value="2.5" placeholder="např. 2.5" min="0" step="any"><span class="fld-unit">mm²</span></div>
    </div></div>
    <div id="cInAwg" style="display:none"><div class="row c2">
      <div class="fld"><label data-t="stdAwgLbl">Standardní AWG</label><div class="fld-inner">
        <select id="cAwgSel" style="width:100%;padding-left:12px">
          <option value="-3">4/0</option><option value="-2">3/0</option><option value="-1">2/0</option><option value="0">1/0</option>
          <option value="1">AWG 1</option><option value="2">AWG 2</option><option value="3">AWG 3</option><option value="4">AWG 4</option>
          <option value="6">AWG 6</option><option value="8">AWG 8</option><option value="10">AWG 10</option><option value="12">AWG 12</option>
          <option value="14">AWG 14</option><option value="16">AWG 16</option><option value="18">AWG 18</option><option value="20">AWG 20</option>
          <option value="22">AWG 22</option><option value="24">AWG 24</option><option value="26">AWG 26</option><option value="28">AWG 28</option><option value="30">AWG 30</option>
        </select></div></div>
      <div class="fld"><label data-t="customAwg">Nebo vlastní AWG</label><div class="fld-inner">
        <input type="number" id="cAwgNum" placeholder="např. 12" step="1"></div></div>
    </div></div>
    <div id="cErr" class="err-box"></div>
    <button class="btn-primary" onclick="doConvert()" style="margin-top:10px" data-t="convBtn">⇄ Převést</button>
  </div>

  <div class="conv-res" id="cResults">
    <div class="conv-res-item"><div class="conv-res-lbl" data-t="convExact">Přesně</div><div class="conv-res-val" id="cExact">—</div><div class="conv-res-sub" id="cExactSub"></div></div>
    <div class="conv-res-item"><div class="conv-res-lbl" data-t="convClosest">Nejbližší standard</div><div class="conv-res-val" id="cClosest">—</div><div class="conv-res-sub" id="cClosestSub"></div><span class="badge sec" data-t="nearest">NEJBLIŽŠÍ</span></div>
    <div class="conv-res-item hl"><div class="conv-res-lbl" data-t="convRoundup">Zaokrouhleno nahoru</div><div class="conv-res-val" id="cRoundup">—</div><div class="conv-res-sub" id="cRoundupSub"></div><span class="badge" data-t="safeUp">BEZPEČNÉ ↑</span></div>
  </div>
  <div class="note-sm" id="cNote"></div>

  <div class="ref-tbl-wrap" id="refTblWrap">
    <div class="ref-grid">
      <div>
        <div class="ref-tbl-hdr" id="refHdrMm2">IEC MM² → AWG</div>
        <div class="ref-tbl-card"><table class="ref-tbl" id="refTblMm2"></table></div>
      </div>
      <div>
        <div class="ref-tbl-hdr" id="refHdrAwg">AWG → IEC MM²</div>
        <div class="ref-tbl-card"><table class="ref-tbl" id="refTblAwg"></table></div>
      </div>
    </div>
  </div>
</div></div>


<!-- TAB 2 -->
<div id="pane2" class="tab-pane"><div class="content">

  <!-- SECTION 1: CONDUCTORS -->
  <div class="card">
    <div class="sb-section-hdr" data-t="sbSec1">📐 Vodiče / Kabely</div>
    <div class="sb-mode-row">
      <label data-t="sbConductorMode">Průřez — režim:</label>
      <div class="seg-group" style="width:auto;margin-bottom:0">
        <button class="seg-btn" id="sb-mode-mm2" onclick="sbSetConductorMode('mm2')" data-t="sbModeMm2">mm²</button>
        <button class="seg-btn" id="sb-mode-awg" onclick="sbSetConductorMode('awg')" data-t="sbModeAwg">AWG</button>
      </div>
    </div>
    <div class="sb-mode-row">
      <label data-t="sbCondTempLbl">Teplota vodiče:</label>
      <div class="fld-inner" style="width:90px"><input type="number" id="sb-cond-temp" value="70" min="20" max="90" step="1" oninput="sbCondTempChanged()"><span class="fld-unit">°C</span></div>
      <span class="fld-hint" data-t="sbCondTempHint" style="font-size:11px;opacity:.8">70 °C (PVC) / 90 °C (XLPE/EPR)</span>
    </div>
    <div class="sb-tbl-wrap">
      <table class="sb-tbl">
        <thead><tr>
          <th data-t="sbColSize">Průřez</th>
          <th data-t="sbColLen">Délka [m]</th>
          <th data-t="sbColCurrent">Proud [A]</th>
          <th data-t="sbColN">Počet</th>
          <th data-t="sbColLoss">Ztráty [W]</th>
          <th></th>
        </tr></thead>
        <tbody id="sb-cond-body"></tbody>
      </table>
    </div>
    <button class="sb-add-btn" onclick="sbAddConductorRow()" data-t="sbAddConductor">＋ Přidat vodič</button>
    <div class="sb-subtotal" id="sb-cond-subtotal">Součet vodičů: <span>0.00 W</span></div>
  </div>

  <!-- SECTION 2: DEVICES -->
  <div class="card">
    <div class="sb-section-hdr" data-t="sbSec2">🔌 Přístroje</div>
    <div class="sb-tbl-wrap">
      <table class="sb-tbl">
        <thead><tr>
          <th data-t="sbColDevType">Typ / Označení</th>
          <th data-t="sbColIn">In [A]</th>
          <th data-t="sbColDevLoss">Ztráty [W/ks]</th>
          <th data-t="sbColN">Počet</th>
          <th data-t="sbColDevTotal">Celkem [W]</th>
          <th data-t="sbSuggest">Akce</th>
        </tr></thead>
        <tbody id="sb-dev-body"></tbody>
      </table>
    </div>
    <button class="sb-add-btn" onclick="sbAddDeviceRow()" data-t="sbAddDevice">＋ Přidat přístroj</button>
    <div class="sb-subtotal" id="sb-dev-subtotal">Součet přístrojů: <span>0.00 W</span></div>
  </div>

  <!-- SECTION 3: ENCLOSURE + HEAT DISSIPATION (merged) -->
  <div class="card">
    <div class="sb-section-hdr" data-t="sbSec3">📦 Rozváděčová skříň &amp; Tepelný výpočet</div>
    <div class="sb-enc-tabs">
      <button class="sb-enc-tab active" id="sb-enc-custom-tab" onclick="sbSetEncMode('custom')" data-t="sbEncCustom">Vlastní rozměry</button>
      <button class="sb-enc-tab" id="sb-enc-ts8-tab" onclick="sbSetEncMode('ts8')" data-t="sbEncTs8">Rittal TS8</button>
    </div>
    <div id="sb-enc-ts8" style="display:none;margin-bottom:10px">
      <div class="fld"><label data-t="sbTs8Size">Velikost TS8</label>
        <div class="fld-inner"><select id="sb-ts8-sel" onchange="sbTs8Changed()" style="padding-left:9px"></select></div>
        <small style="color:#888;display:block;margin-top:2px" data-t="sbTs8Note">TS8 — verify mounting per project drawings</small></div>
    </div>
    <div class="row c3 sb-dim-row">
      <div class="fld"><label data-t="sbHeight">Výška [mm]</label>
        <div class="fld-inner"><input type="number" id="sb-enc-h" value="1400" min="1" oninput="sbUpdateAe()"><span class="fld-unit">mm</span></div></div>
      <div class="fld"><label data-t="sbWidth">Šířka [mm]</label>
        <div class="fld-inner"><input type="number" id="sb-enc-w" value="800" min="1" oninput="sbUpdateAe()"><span class="fld-unit">mm</span></div></div>
      <div class="fld"><label data-t="sbDepth">Hloubka [mm]</label>
        <div class="fld-inner"><input type="number" id="sb-enc-d" value="500" min="1" oninput="sbUpdateAe()"><span class="fld-unit">mm</span></div></div>
    </div>
    <div class="fld" style="margin-bottom:8px"><label data-t="sbMounting">Montáž</label>
      <div class="fld-inner"><select id="sb-mounting" onchange="sbUpdateAe()" style="padding-left:9px">
        <option value="free" data-t="sbMountFree">Volně stojící</option>
        <option value="wall" data-t="sbMountWall">Nástěnná (zeď)</option>
      </select></div></div>
    <div class="sb-ae-display" id="sb-ae-display"><span data-t="sbAe">Ae</span> <span class="tt" data-tt="ttSbAe" tabindex="0">ⓘ</span> = <span>—</span></div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="sb-section-hdr" style="margin-bottom:10px" data-t="sbSec4k">♨ Odvod tepla — konvekční koeficient k</div>
    <div class="seg-group" style="margin-bottom:12px">
      <button class="seg-btn active" onclick="sbSetHeatModeUI(this,'calc')" data-t="sbHeatCalc">Výpočtem k × Ae</button>
      <button class="seg-btn" onclick="sbSetHeatModeUI(this,'manual')" data-t="sbHeatManual">Zadat ručně [W/K]</button>
    </div>
    <div id="sb-heat-calc-row">
      <div class="fld" style="margin-bottom:8px"><label data-t="sbKPreset">Přednastavený scénář</label>
        <div class="fld-inner"><select id="sb-k-preset" onchange="sbApplyKPreset(this.value)" style="padding-left:9px">
          <option value="" data-t="sbKOpt0">— vyberte —</option>
          <option value="5.5" data-t="sbKOpt55">Lakovaná ocel, volně stojící — 5,5 W/m²K (IEC 61439)</option>
          <option value="5.0" data-t="sbKOpt50">Nástěnná montáž, lakovaná ocel — 5,0 W/m²K</option>
          <option value="4.5" data-t="sbKOpt45">IP54/IP65, omezená cirkulace — 4,5 W/m²K</option>
          <option value="3.5" data-t="sbKOpt35">Venkovní, přímé sluneční záření — 3,5 W/m²K</option>
          <option value="7.0" data-t="sbKOpt70">Hliníková skříň, přirozená konvekce — 7,0 W/m²K</option>
        </select></div></div>
      <div class="fld"><label><span data-t="sbK">k [W/m²K] — konvekční koeficient</span> <span class="tt" data-tt="ttSbK" tabindex="0">ⓘ</span></label>
        <div class="fld-inner">
          <input type="number" id="sb-k-val" value="5.5" min="0.1" step="0.1" oninput="sbKManualEdit()">
          <button class="sb-suggest-btn" style="margin-right:8px" onclick="sbResetK()" data-t="sbKReset">Reset</button>
        </div></div>
      <div class="fld-hint" id="sb-k-hint" data-t="sbKHint" style="margin-top:4px">IEC 61439-1 výchozí: 5.5 W/m²K — lakovaná ocel, volně stojící</div>
    </div>
    <div id="sb-heat-manual-row" style="display:none">
      <div class="fld"><label data-t="sbHeatManualVal">Celkový tepelný odpor skříně [W/K]</label>
        <div class="fld-inner"><input type="number" id="sb-manual-dissipation" value="10" min="0.1" step="0.1"><span class="fld-unit">W/K</span></div></div>
      <div class="fld-hint" data-t="sbManualDissHint" style="margin-top:4px">Celková tepelná vodivost skříně [W/K] — z datasheetu výrobce</div>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="collapsible-hdr" onclick="sbToggleVent()">
      <div class="sb-section-hdr" data-t="sbSec5">💨 Ventilace</div>
      <span class="collapsible-arrow" id="sb-vent-arrow">▼</span>
    </div>
    <div class="collapsible-body" id="sb-vent-body" style="max-height:0;overflow:hidden">
      <div class="sb-vent-group">
        <div class="sb-vent-toggle">
          <input type="checkbox" id="sb-nat-on" onchange="sbToggleNatVent(this)">
          <label for="sb-nat-on" data-t="sbNatVent">Přirozené větrání (otvory / mřížky)</label>
        </div>
        <div id="sb-nat-fields" style="display:none">
          <div class="fld"><label data-t="sbOpenTop">Horní otvory — top [cm²]</label>
            <div class="fld-inner"><input type="number" id="sb-open-top" value="0" min="0" step="any"><span class="fld-unit">cm²</span></div></div>
          <div class="fld"><label data-t="sbOpenBot">Dolní otvory — bottom [cm²]</label>
            <div class="fld-inner"><input type="number" id="sb-open-bot" value="0" min="0" step="any"><span class="fld-unit">cm²</span></div></div>
          <!-- Ventilation calculation model selector -->
          <div class="fld" style="margin-top:8px">
            <label data-t="sbNatModel">Model výpočtu větrání</label>
            <div class="fld-inner">
              <select id="sb-nat-model" style="padding-left:9px" onchange="sbOnNatModelChange()">
                <option value="chimney" data-t="sbNatModelChimney">Dynamický komínový efekt (přesnější, neformativní)</option>
                <option value="iec"     data-t="sbNatModelIec">IEC 60890 §7.2 — normativní (korekční faktor natX)</option>
              </select>
            </div>
            <div id="sb-nat-model-hint" class="fld-hint" data-t="sbNatModelHintChimney">Iterativní Q(ΔT) model — fyzikálně přesnější, ale není součástí IEC 60890 §7.2.</div>
          </div>
          <div class="fld-hint" data-t="sbNatVentHint">Větší otvory zvyšují účinnou chladicí plochu — IEC 60890 §7.2</div>
        </div>
      </div>
      <div class="sb-vent-group">
        <div class="sb-vent-toggle">
          <input type="checkbox" id="sb-force-on" onchange="sbToggleForceVent(this)">
          <label for="sb-force-on" data-t="sbForceVent">Nucené větrání (ventilátor)</label>
        </div>
        <div id="sb-force-fields" style="display:none">
          <div class="fld" style="margin-bottom:8px"><label data-t="sbFanPreset">Typický ventilátor (preset)</label>
            <div class="fld-inner"><select id="sb-fan-preset" onchange="sbApplyFanPreset(this.value)" style="padding-left:9px"></select></div></div>
          <div class="fld"><label data-t="sbAirflow">Průtok vzduchu [m³/h]</label>
            <div class="fld-inner"><input type="number" id="sb-airflow" value="0" min="0" step="any"><span class="fld-unit">m³/h</span></div></div>
          <div class="fld-hint" data-t="sbForceVentHint">Větší průtok vzduchu = větší odvod ztrátového tepla</div>
        </div>
      </div>
    </div>
  </div>

  <!-- AMBIENT + CALCULATE -->
  <div class="card">
    <div class="fld" style="margin-bottom:12px"><label><span data-t="sbTa">Teplota okolí Ta [°C]</span> <span class="tt" data-tt="ttSbTa" tabindex="0">ⓘ</span></label>
      <div class="fld-inner"><input type="number" id="sb-ta" value="35" min="-50" max="60"><span class="fld-unit">°C</span></div></div>
    <div class="fld" style="margin-bottom:12px"><label data-t="sbEngineer">Zpracoval / Engineer</label>
      <div class="fld-inner"><input type="text" id="sb-engineer" data-tp="placeEngineer" placeholder="Jméno / Name…"></div></div>
    <div class="fld" style="margin-bottom:12px"><label data-t="sbPhotos">Fotografie do PDF (max. 2)</label>
      <div style="display:flex;flex-direction:column;gap:6px;margin-top:6px">
        <input type="file" id="sb-photo1" accept="image/*" class="sb-file-input">
        <input type="file" id="sb-photo2" accept="image/*" class="sb-file-input">
      </div></div>
    <div class="fld" style="margin-bottom:12px">
      <label data-t="sbMeasPoint">Měřicí místo (IEC 61439-1 Tab. 6)</label>
      <div class="fld-inner">
        <select id="sb-meas-point" onchange="sbMeasPointChanged()" style="padding-left:9px">
          <option value="manual-ext" data-t="sbMeasManualExt">Vnější obsluha — ΔT max 15 K</option>
          <option value="manual-int" data-t="sbMeasManualInt">Vnitřní obsluha — ΔT max 25 K</option>
          <option value="enclosure" selected data-t="sbMeasEnclosure">Skříň / komponenty — ΔT max 30 K</option>
          <option value="terminals" data-t="sbMeasTerminals">Svorky — ΔT max 70 K</option>
        </select>
      </div>
    </div>
    <div id="sb-err" class="err-box"></div>
    <button class="btn-primary" onclick="sbCalculate()" data-t="sbCalcBtn">🌡 Vypočítat ohřev</button>
  </div>

  <!-- RESULTS -->
  <div class="sb-res-card" id="sb-res-card">
    <div class="res-lbl" data-t="sbResTitle">Výsledky — Ohřev rozváděče</div>
    <div class="sb-res-box">
      <div class="sb-res-row"><span class="sb-res-label" data-t="sbResCables">Ztráty vodičů</span><span class="sb-res-value" id="sb-r-cables">—</span></div>
      <div class="sb-res-row"><span class="sb-res-label" data-t="sbResDevices">Ztráty přístrojů</span><span class="sb-res-value" id="sb-r-devices">—</span></div>
      <div class="sb-res-row"><span class="sb-res-label" data-t="sbResTotal">Celkové ztráty Pt</span><span class="sb-res-value" id="sb-r-total">—</span></div>
      <div class="sb-res-row"><span class="sb-res-label" data-t="sbResAe">Chladicí plocha Ae</span><span class="sb-res-value" id="sb-r-ae">—</span></div>
      <div class="sb-res-row"><span class="sb-res-label" data-t="sbResDT">Teplotní nárůst ΔT</span><span class="sb-res-value" id="sb-r-dt">—</span></div>
      <div class="sb-res-row"><span class="sb-res-label" data-t="sbResTi">Vnitřní teplota Ti</span><span class="sb-res-value" id="sb-r-ti">—</span></div>
      <div class="sb-res-row"><span class="sb-res-label" data-t="sbResStatus">Stav</span><span id="sb-r-status" class="sb-status-badge green">—</span></div>
    </div>
    <div class="fld-hint" id="sb-r-limit-note" style="margin-top:4px;font-size:11px;color:var(--on-surf-var)"></div>
    <div class="sb-status-hot" id="sb-status-hot" data-t="sbStatusHot">Vnitřní teplota může překročit jmenovitou teplotu komponent — ověřte</div>
    <div class="res-lbl" style="margin-top:14px" data-t="calcStepsHdr">Postup výpočtu</div>
    <pre class="sb-steps" id="sb-steps"></pre>
    <button class="btn-primary" id="sb-pdf-btn" onclick="sbDownloadPdf()" style="margin-top:8px" data-t="sbPdfBtn">⬇ Stáhnout PDF</button>
  </div>

</div></div>

<!-- TAB 3 -->
<div id="pane3" class="tab-pane"><div class="content">

  <!-- AC / DC sub-tabs -->
  <div class="sc-subtab-bar">
    <button class="sc-subtab active" id="sc-sub-ac" onclick="scSwitchMode('ac')" data-t="scSubAc">⚡ AC (IEC 60909)</button>
    <button class="sc-subtab" id="sc-sub-dc" onclick="scSwitchMode('dc')" data-t="scSubDc">🔋 DC</button>
  </div>

  <!-- ═══ AC PANEL ═══ -->
  <div id="sc-ac-panel">

  <!-- SYSTEM PARAMETERS -->
  <div class="card">
    <div class="card-hdr" data-t="scSysHdr">⚙ Parametry soustavy</div>
    <div class="row c2" style="margin-bottom:12px">
      <div class="fld">
        <label data-t="scVoltage">Napájecí napětí</label>
        <div class="seg-group" style="margin-bottom:0">
          <button class="seg-btn" onclick="scSetVoltPreset(this,'ac1')" data-t="scVolt1ph">1-fáze 230 V</button>
          <button class="seg-btn active" onclick="scSetVoltPreset(this,'ac3')" data-t="scVolt3ph">3-fáze 400 V</button>
          <button class="seg-btn" onclick="scSetVoltPreset(this,'custom')" data-t="scVCustom">Vlastní</button>
        </div>
        <div id="sc-v-custom-row" style="display:none;margin-top:6px">
          <div class="fld-inner"><input type="number" id="sc-un" value="400" min="1" placeholder="U_LL" oninput="scUpdateZsDisplay()"><span class="fld-unit">V (U_LL)</span></div>
          <div class="fld-hint" style="color:#b86000" data-t="scVoltCustomWarn">⚠ Zadejte U_LL (fáze-fáze). U₀ = U_LL / √3 se vypočítá automaticky.</div>
        </div>
      </div>
      <div class="fld">
        <label data-t="scMaterial">Materiál vodiče</label>
        <div class="seg-group" style="margin-bottom:0">
          <button class="seg-btn active" onclick="scSetMaterial(this,'cu')">Cu</button>
          <button class="seg-btn" onclick="scSetMaterial(this,'al')">Al</button>
        </div>
        <div class="fld-hint" id="sc-rho-hint">ρ = 0.01786 Ω·mm²/m (Cu, 20 °C)</div>
      </div>
    </div>
    <div class="fld" style="margin-bottom:12px">
      <label data-t="scTempLbl">Teplota vodiče</label>
      <div class="fld-inner">
        <select id="sc-temp-sel" onchange="scSetTemp(this.value)" style="padding-left:9px;font-size:12.5px">
          <option value="20" data-t="scTemp20">20°C — referenční (max. Ik, IEC 60909)</option>
          <option value="70" selected data-t="scTemp70">70°C — max. provozní PVC</option>
          <option value="90"  data-t="scTemp90">90°C — max. provozní XLPE/EPR</option>
          <option value="160" data-t="scTemp160">160°C — max. zkratová PVC</option>
          <option value="250" data-t="scTemp250">250°C — max. zkratová XLPE/EPR</option>
          <option value="custom" data-t="scVCustom">Vlastní</option>
        </select>
      </div>
      <div id="sc-temp-custom-row" style="display:none;margin-top:6px">
        <div class="fld-inner"><input type="number" id="sc-temp-custom" value="20" min="1" max="400" oninput="scSetTempCustom()"><span class="fld-unit">°C</span></div>
      </div>
      <div class="fld-hint sc-temp-note" id="sc-temp-note" data-t="scTempNote">Min. Ik (ověření vybavení): 70 °C PVC / 90 °C XLPE  ·  Max. Ik (kontrola Icu): 20 °C</div>
    </div>
    <div class="fld">
      <label data-t="scNetwork">Typ sítě</label>
      <div class="seg-group" style="margin-bottom:0">
        <button class="seg-btn active" onclick="scSetNetwork(this,'tns')">TN-S</button>
        <button class="seg-btn" onclick="scSetNetwork(this,'tnc')">TN-C</button>
        <button class="seg-btn" onclick="scSetNetwork(this,'tt')">TT</button>
      </div>
    </div>
    <div class="fld-hint" id="sc-net-hint" style="margin-top:6px">TN-S: oddělené vodiče PE a N — vhodné pro citlivé obvody</div>
  </div>

  <!-- SOURCE IMPEDANCE -->
  <div class="card">
    <div class="card-hdr" data-t="scSrcHdr">🏭 Zdroj — impedance napájení</div>
    <div class="seg-group" style="margin-bottom:14px">
      <button class="seg-btn active" onclick="scSetSourceMode(this,'known')" data-t="scSrcKnown">Zadáno Ik</button>
      <button class="seg-btn" onclick="scSetSourceMode(this,'transformer')" data-t="scSrcTr">Z transformátoru</button>
    </div>
    <div id="sc-src-known-panel">
      <div class="fld">
        <label><span data-t="scIkBusbar">Ik na přípojnici / přívodu</span> <span class="tt" data-tt="ttScIkBusbar" tabindex="0">ⓘ</span></label>
        <div class="fld-inner"><input type="number" id="sc-ik-busbar" value="10" min="0.001" step="0.1" oninput="scUpdateZsDisplay()"><span class="fld-unit">kA</span></div>
        <div class="fld-hint" data-t="scIkHint">Z dokumentace DNO nebo výpočtu transformátoru</div>
      </div>
    </div>
    <div id="sc-src-tr-panel" style="display:none">
      <div class="row c3">
        <div class="fld">
          <label data-t="scTrSn">Výkon Sn</label>
          <div class="fld-inner"><input type="number" id="sc-tr-sn" value="630" min="1" oninput="scUpdateFromTransformer()"><span class="fld-unit">kVA</span></div>
        </div>
        <div class="fld">
          <label><span data-t="scTrUk">Uk</span> <span class="tt" data-tt="ttScTrUk" tabindex="0">ⓘ</span></label>
          <div class="fld-inner"><input type="number" id="sc-tr-uk" value="4" min="0.1" max="20" step="0.1" oninput="scUpdateFromTransformer()"><span class="fld-unit">%</span></div>
        </div>
        <div class="fld">
          <label data-t="scTrUn">Napětí sekundár</label>
          <div class="fld-inner">
            <select id="sc-tr-un" onchange="scUpdateFromTransformer()" style="padding-left:9px">
              <option value="400">400 V</option>
              <option value="230">230 V</option>
            </select>
          </div>
        </div>
      </div>
      <div class="sc-computed-row" id="sc-tr-result">
        <span data-t="scTrIkLabel">Ik transformátoru:</span> <span id="sc-tr-ik-val">—</span>
      </div>
      <div class="sc-sel-check-row" style="margin-top:8px">
        <input type="checkbox" id="sc-tr-kt-apply" checked onchange="scUpdateFromTransformer()">
        <label for="sc-tr-kt-apply"><span data-t="scTrKtApply">Aplikovat K_T (IEC 60909-0 §6.3.3)</span> <span class="tt" data-tt="ttScTrKt" tabindex="0">ⓘ</span></label>
      </div>
      <div class="sc-computed-row" id="sc-tr-kt-result" style="margin-top:4px">
        <span data-t="scTrKtLabel">K_T:</span> <span id="sc-tr-kt-val">—</span>
      </div>
    </div>
    <div class="sc-zs-display" id="sc-zs-display">
      <span data-t="scZsLabel">Zs =</span> <span id="sc-zs-val">—</span>
    </div>
    <div class="fld" style="margin-top:10px">
      <label><span data-t="scXR">X/R poměr zdroje</span> <span class="tt" data-tt="ttScXR" tabindex="0">ⓘ</span></label>
      <div class="fld-inner"><input type="number" id="sc-xr" value="4.0" min="0" max="20" step="0.1" oninput="scSetSourceXR()"><span class="fld-unit">—</span></div>
      <div class="fld-hint" data-t="scXRHint">IEC 60909-0 Tab. 3: typicky 4–8 pro LV distribuční transformátor; ovlivňuje Rs/Xs složky Zs</div>
    </div>
  </div>

  <!-- CABLE -->
  <div class="card">
    <div class="card-hdr" data-t="scCableHdr">🔌 Kabel</div>
    <div class="row c3">
      <div class="fld">
        <label><span data-t="scSphase">Fáze S</span> <span class="tt" data-tt="ttScSphase" tabindex="0">ⓘ</span></label>
        <div class="fld-inner"><select id="sc-s-phase" style="padding-left:9px"></select></div>
      </div>
      <div class="fld">
        <label data-t="scSpe">PE / Spe</label>
        <div class="fld-inner"><select id="sc-s-pe" style="padding-left:9px"></select></div>
      </div>
      <div class="fld">
        <label data-t="scLen">Délka L</label>
        <div class="fld-inner"><input type="number" id="sc-len" value="20" min="0.1" step="any"><span class="fld-unit">m</span></div>
      </div>
    </div>
    <div class="fld" style="margin-top:8px">
      <label><span data-t="scXpm">Reaktance kabelu x'</span> <span class="tt" data-tt="ttScXpm" tabindex="0">ⓘ</span></label>
      <div class="fld-inner"><input type="number" id="sc-xpm" value="0.08" min="0" max="1" step="0.01" oninput="scSetCableXpm()"><span class="fld-unit">mΩ/m</span></div>
      <div class="fld-hint" data-t="scXpmHint">0.08 mΩ/m jednožilový · 0.07 mΩ/m vícežilový (IEC 60909 typical)</div>
    </div>
    <div class="fld" style="margin-top:8px">
      <label data-t="scInsul">Izolace vodiče (§434.5 k-faktor)</label>
      <div class="fld-inner">
        <select id="sc-insul" onchange="scOnInsulChange()" style="padding-left:9px">
          <option value="pvc">PVC 70 °C  (k = 115 Cu / 76 Al)</option>
          <option value="xlpe">XLPE / EPR 90 °C  (k = 143 Cu / 94 Al)</option>
          <option value="rubber">Guma 60 °C  (k = 141 Cu / 93 Al)</option>
          <option value="lszh">LSZH / HFFR 90 °C  (k = 100 Cu / 66 Al)</option>
          <option value="si">Silikon 180 °C  (k = 132 Cu / 87 Al)</option>
          <option value="mineral">Minerální (plášť PVC / holý dotek)  (k = 115)</option>
          <option value="mineralb">Minerální holý (bez dotyku)  (k = 135)</option>
          <option value="custom">Vlastní k-faktor…</option>
        </select>
      </div>
      <div id="sc-insul-custom-row" style="display:none;margin-top:6px">
        <div class="fld-inner"><input type="number" id="sc-insul-k" value="115" min="1" max="999" step="1"><span class="fld-unit">k</span></div>
        <div class="fld-hint" data-t="scInsulKHint">Vlastní k-faktor (již kombinuje materiál)</div>
      </div>
      <div class="fld-hint" data-t="scInsulHint">IEC 60364-4-43 Tabulka 43A</div>
    </div>
    <div id="sc-tt-re-row" style="display:none">
      <div class="fld" style="margin-bottom:8px">
        <label data-t="scReSupply">Odpor uzemnění zdroje Re_supply (TT)</label>
        <div class="fld-inner"><input type="number" id="sc-re-supply" value="5" min="0" step="0.1"><span class="fld-unit">Ω</span></div>
        <div class="fld-hint" data-t="scReSupplyHint">Uzemnění transformátoru / zdroje (výchozí 5 Ω)</div>
      </div>
      <div class="fld" style="margin-bottom:8px">
        <label data-t="scRe">Odpor uzemnění spotřebiče Re_load (TT)</label>
        <div class="fld-inner"><input type="number" id="sc-re" value="5" min="0" step="0.1"><span class="fld-unit">Ω</span></div>
        <div class="fld-hint" data-t="scReHint">Změřená hodnota nebo odhad dle IEC 60364</div>
      </div>
      <div class="fld-note" data-t="scTtRcdNote" style="margin-bottom:8px;color:var(--warn-col);font-weight:500">Dle IEC 60364-4-41 §411.5 sítě TT obecně vyžadují RCD; odpojení pomocí jističe (MCB) je možné jen pokud Z_smyčky umožní ≥5×In do ≤1 s.</div>
    </div>
    <button class="sc-import-btn" onclick="scImportFromCalc()" data-t="scImport">⇡ Import z kalkulátoru</button>
  </div>

  <!-- PROTECTIVE DEVICE + CALCULATE -->
  <div class="card">
    <div class="card-hdr" data-t="scDevHdr">🔒 Ochranný přístroj</div>
    <div class="row c2">
      <div class="fld">
        <label data-t="scDevType">Typ přístroje</label>
        <div class="fld-inner">
          <select id="sc-dev-type" onchange="scOnDevTypeChange()" style="padding-left:9px">
            <option value="mcb"  data-t="scDevMcb">Jistič (MCB)</option>
            <option value="mccb" data-t="scDevMccb">Výkonový jistič (MCCB)</option>
            <option value="fuse" data-t="scDevFuse">Pojistka gG</option>
          </select>
        </div>
      </div>
      <div class="fld">
        <label data-t="scDevIn">Jmenovitý proud In</label>
        <div class="fld-inner"><input type="number" id="sc-dev-in" value="16" min="0.1" step="any" oninput="scUpdateTripHint()"><span class="fld-unit">A</span></div>
      </div>
    </div>
    <div class="row c2">
      <div class="fld" id="sc-curve-fld" style="display:flex;flex-direction:column;gap:4px">
        <div id="sc-curve-inner">
          <label data-t="scDevCurve">Charakteristika</label>
          <div class="fld-inner">
            <select id="sc-dev-curve" onchange="scUpdateTripHint()" style="padding-left:9px">
              <option value="B">B (3–5 × In)</option>
              <option value="C" selected>C (5–10 × In)</option>
              <option value="D">D (10–20 × In)</option>
              <option value="K" title="EN 60898-1 Annex H: 8–12 × In. Older DIN VDE 0641 practice used 8–14 × In.">K (8–12 × In)</option>
              <option value="Z">Z (2–3 × In)</option>
            </select>
          </div>
        </div>
        <div id="sc-disc-time-inner" style="display:none">
          <label data-t="scDiscTime">Požadovaná doba odpojení</label>
          <div class="fld-inner">
            <select id="sc-disc-time" onchange="scUpdateTripHint()" style="padding-left:9px">
              <option value="5">≤ 5 s (distribuční obvody)</option>
              <option value="0.4" selected>≤ 0.4 s (koncové obvody ≤ 32 A)</option>
              <option value="0.1">≤ 0.1 s (citlivé / zásuvky)</option>
            </select>
          </div>
        </div>
        <div class="fld-hint" id="sc-trip-hint">Min. magnetický proud: 80 A</div>
      </div>
      <div class="fld">
        <label data-t="scIcu">Icu (vypínací kapacita)</label>
        <div class="fld-inner"><input type="number" id="sc-icu" value="6" min="0.1" step="0.1"><span class="fld-unit">kA</span></div>
        <div class="fld-hint" data-t="scIcuHint">Dle štítku přístroje</div>
      </div>
    </div>
    <div class="fld" style="margin-top:8px">
      <label data-t="scIt2">I²t průchod (§434.5) <span class="tt" data-tt="ttScIt2" tabindex="0">ⓘ</span></label>
      <div class="fld-inner"><input type="number" id="sc-it2" value="30000" min="1" step="any"><span class="fld-unit">A²·s</span></div>
      <div class="fld-hint" id="sc-it2-hint" data-t="scIt2Hint">Katalogová hodnota výrobce; výchozí 30 000 A²·s ≈ 16 A C/6 kA</div>
    </div>
    <div id="sc-err" class="err-box"></div>
    <button class="btn-primary" onclick="scCalculate()" data-t="scCalcBtn">⚡ Vypočítat zkratový proud</button>
  </div>

  <!-- SELECTIVITY ANALYSIS INPUT -->
  <div class="card" id="sc-sel-input-card">
    <div class="sc-sel-check-row">
      <input type="checkbox" id="sc-sel-check" onchange="scOnSelCheckChange()">
      <label for="sc-sel-check" data-t="selCheck">Analyzovat selektivitu s nadřazeným přístrojem</label>
    </div>
    <div id="sc-sel-upstream-panel" style="display:none;margin-top:14px">
      <div class="card-hdr" data-t="selUpstreamHdr" style="margin-bottom:12px">⬆ Nadřazený ochranný přístroj</div>
      <div class="row c2">
        <div class="fld">
          <label data-t="selUpType">Typ přístroje (nadřazený)</label>
          <div class="fld-inner">
            <select id="sc-up-type" onchange="scOnUpTypeChange()" style="padding-left:9px">
              <option value="mcb"  data-t="scDevMcb">Jistič (MCB)</option>
              <option value="mccb" data-t="scDevMccb">Výkonový jistič (MCCB)</option>
              <option value="fuse" data-t="scDevFuse">Pojistka gG</option>
            </select>
          </div>
        </div>
        <div class="fld">
          <label data-t="selUpIn">Jmenovitý proud In_up</label>
          <div class="fld-inner"><input type="number" id="sc-up-in" value="63" min="0.1" step="any"><span class="fld-unit">A</span></div>
        </div>
      </div>
      <!-- MCB curve row -->
      <div class="row c2" id="sc-sel-mcb-row">
        <div class="fld">
          <label data-t="selUpCurve">Charakteristika (nadřazený)</label>
          <div class="fld-inner">
            <select id="sc-up-curve" style="padding-left:9px">
              <option value="B">B (3–5 × In)</option>
              <option value="C" selected>C (5–10 × In)</option>
              <option value="D">D (10–20 × In)</option>
              <option value="K" title="EN 60898-1 Annex H: 8–12 × In. Older DIN VDE 0641 practice used 8–14 × In.">K (8–12 × In)</option>
              <option value="Z">Z (2–3 × In)</option>
            </select>
          </div>
        </div>
      </div>
      <!-- MCCB LSI releases -->
      <div id="sc-sel-mccb-rows" style="display:none">
        <div class="row c2">
          <div class="fld">
            <label data-t="selMccbIr">Dlouhodobý spouštěcí proud Ir</label>
            <div class="fld-inner"><input type="number" id="sc-up-ir" value="50" min="0.1" step="any"><span class="fld-unit">A</span></div>
          </div>
          <div class="fld">
            <label data-t="selMccbIsd">Krátkodobý spouštěcí proud Isd</label>
            <div class="fld-inner"><input type="number" id="sc-up-isd" value="500" min="0.1" step="any"><span class="fld-unit">A</span></div>
          </div>
        </div>
        <div class="row c2">
          <div class="fld">
            <label data-t="selMccbTsd">Krátkodobá prodleva tsd</label>
            <div class="fld-inner">
              <select id="sc-up-tsd" style="padding-left:9px">
                <option value="0.1">0.1 s</option>
                <option value="0.2">0.2 s</option>
                <option value="0.3">0.3 s</option>
                <option value="0.4">0.4 s</option>
              </select>
            </div>
          </div>
          <div class="fld">
            <label data-t="selMccbIi">Okamžitý spouštěcí proud Ii</label>
            <div class="fld-inner"><input type="number" id="sc-up-ii" value="5000" min="0.1" step="any"><span class="fld-unit">A</span></div>
          </div>
        </div>
      </div>
      <!-- Fuse gG disconnection time -->
      <div id="sc-sel-fuse-hint" style="display:none;margin-top:6px">
        <div class="fld">
          <label data-t="scDiscTime">Požadovaná doba odpojení (nadřazený)</label>
          <div class="fld-inner">
            <select id="sc-up-disc-time" style="padding-left:9px">
              <option value="5">≤ 5 s (distribuční obvody)</option>
              <option value="0.4" selected>≤ 0.4 s (koncové obvody ≤ 32 A)</option>
              <option value="0.1">≤ 0.1 s (citlivé / zásuvky)</option>
            </select>
          </div>
          <div class="fld-hint" data-t="selFuseHint">gG: I₂ = 1,6 × In_up (přetíž., info) — pro zkrat použijte I²t z datasheetu</div>
        </div>
      </div>
      <!-- Manufacturer coordination table override (Is) -->
      <div class="row c2" style="margin-top:6px">
        <div class="fld">
          <label data-t="selUpIsMfr" for="sc-up-is-mfr">Selektivitní mez Is (kA) — z koordinační tabulky výrobce</label>
          <div class="fld-inner">
            <input type="number" id="sc-up-is-mfr" min="0" step="0.1" placeholder="—">
            <span class="fld-unit">kA</span>
          </div>
          <div class="fld-hint" data-t="selUpIsMfrHelp">Volitelné. Je-li v tabulce „T"/„Total", zadejte Icu nadřazeného přístroje. Je-li „X"/„—", ponechte prázdné.</div>
        </div>
      </div>
    </div>
  </div>

  <!-- RESULTS -->
  <div class="sc-res-card" id="sc-res-card">
    <div class="res-lbl" data-t="scResTitle">Výsledky — Zkratové proudy</div>

    <div class="sc-res-sub-lbl" data-t="scResImpTitle">Impedance smyčky</div>
    <div class="sc-imp-grid">
      <div class="sc-imp-item"><div class="sc-imp-lbl">|Zs| (zdroj)</div><div class="sc-imp-val" id="sc-r-zs">—</div></div>
      <div class="sc-imp-item"><div class="sc-imp-lbl">Rs</div><div class="sc-imp-val" id="sc-r-zs-r">—</div></div>
      <div class="sc-imp-item"><div class="sc-imp-lbl">Xs</div><div class="sc-imp-val" id="sc-r-zs-x">—</div></div>
      <div class="sc-imp-item"><div class="sc-imp-lbl">Rf (fáze, hot)</div><div class="sc-imp-val" id="sc-r-rf">—</div></div>
      <div class="sc-imp-item"><div class="sc-imp-lbl">Xf (fáze)</div><div class="sc-imp-val" id="sc-r-xf">—</div></div>
      <div class="sc-imp-item"><div class="sc-imp-lbl">Rpe (hot)</div><div class="sc-imp-val" id="sc-r-rpe">—</div></div>
      <div class="sc-imp-item"><div class="sc-imp-lbl">Z3 loop (min)</div><div class="sc-imp-val" id="sc-r-z3">—</div></div>
      <div class="sc-imp-item"><div class="sc-imp-lbl">Z1 loop (min)</div><div class="sc-imp-val" id="sc-r-z1">—</div></div>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="sc-res-sub-lbl" data-t="scResFaultTitle">Zkratové proudy</div>
    <div class="sc-ik-grid">
      <div class="sc-ik-card" id="sc-r-ik3-card">
        <div class="sc-ik-type" data-t="scIk3Lbl">Ik3 — 3-fázový</div>
        <div class="sc-ik-range">
          <span class="sc-ik-range-max" id="sc-r-ik3-max">—</span>
          <span class="sc-ik-range-sep">↓</span>
          <span class="sc-ik-range-min" id="sc-r-ik3-min">—</span>
        </div>
        <div class="sc-ik-sub" data-t="scIk3Sub">symetrický zkrat</div>
      </div>
      <div class="sc-ik-card" id="sc-r-ik2-card">
        <div class="sc-ik-type" data-t="scIk2Lbl">Ik2 — 2-fázový</div>
        <div class="sc-ik-range">
          <span class="sc-ik-range-max" id="sc-r-ik2-max">—</span>
          <span class="sc-ik-range-sep">↓</span>
          <span class="sc-ik-range-min" id="sc-r-ik2-min">—</span>
        </div>
        <div class="sc-ik-sub" data-t="scIk2Sub">mezifázový zkrat</div>
      </div>
      <div class="sc-ik-card sc-ik-card-hl">
        <div class="sc-ik-type" data-t="scIk1Lbl">Ik1 — 1-fázový</div>
        <div class="sc-ik-range">
          <span class="sc-ik-range-max" id="sc-r-ik1-max">—</span>
          <span class="sc-ik-range-sep">↓</span>
          <span class="sc-ik-range-min" id="sc-r-ik1-min">—</span>
        </div>
        <div class="sc-ik-sub" data-t="scIk1Sub">zemní zkrat — ověřuje ochranu</div>
      </div>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="sc-res-sub-lbl" data-t="scResTripTitle">Ověření vybavení</div>
    <div class="sc-trip-pair">
      <div class="sc-trip-col">
        <div class="sc-trip-box sc-trip-ok" id="sc-trip-box">
          <div class="sc-trip-status" id="sc-trip-status">—</div>
          <div class="sc-trip-detail" id="sc-trip-detail">—</div>
        </div>
      </div>
      <div class="sc-trip-col" id="sc-thw-col" style="display:none">
        <div class="sc-thw-card sc-thw-pass" id="sc-thw-card">
          <div class="sc-thw-title" data-t="scThwTitle">Cable Thermal Withstand (IEC 60364-4-43 §434.5)</div>
          <div class="sc-thw-rows">
            <div class="sc-thw-item"><span class="sc-thw-lbl" data-t="scThwDt">Δt clearing</span><span class="sc-thw-val" id="sc-thw-dt">—</span></div>
            <div class="sc-thw-item"><span class="sc-thw-lbl" data-t="scThwIt2">I²t let-through</span><span class="sc-thw-val" id="sc-thw-it2-val">—</span></div>
            <div class="sc-thw-item"><span class="sc-thw-lbl">Phase: k²·S²</span><span class="sc-thw-val" id="sc-thw-ks2">—</span></div>
            <div class="sc-thw-item"><span class="sc-thw-lbl">PE: k²·Spe²</span><span class="sc-thw-val" id="sc-thw-kspe2">—</span></div>
          </div>
          <div class="sc-thw-badge" id="sc-thw-badge">PASS</div>
        </div>
      </div>
    </div>
    <div class="sc-icu-box" id="sc-icu-box" style="display:none"></div>
    <div class="sc-icu-warn" id="sc-icu-warn" style="display:none"></div>

    <!-- IEC 60364-4-41 §411.4.4 Disconnection Time Verification -->
    <div class="sc-dtv-card" id="sc-dtv-card" style="display:none">
      <div class="sc-dtv-hdr">
        <div class="sc-thw-title">Disconnection Time Verification — IEC 60364-4-41 §411.4.4</div>
        <div class="sc-dtv-tmax-row">
          <span class="sc-thw-lbl">t<sub>max</sub></span>
          <select class="sc-dtv-sel" id="sc-dtv-tmax" onchange="scUpdateDtv()">
            <option value="5">5 s — distribution</option>
            <option value="1">1 s</option>
            <option value="0.4" selected>0.4 s — final (TN)</option>
            <option value="0.2">0.2 s</option>
            <option value="0.1">0.1 s</option>
          </select>
        </div>
      </div>
      <div class="sc-thw-rows sc-dtv-rows">
        <div class="sc-thw-item">
          <span class="sc-thw-lbl">I<sub>a</sub> (trip current at t<sub>max</sub>)</span>
          <span class="sc-thw-val" id="sc-dtv-ia">—</span>
        </div>
        <div class="sc-thw-item">
          <span class="sc-thw-lbl">Zs (actual, Z1_min)</span>
          <span class="sc-thw-val" id="sc-dtv-zs">—</span>
        </div>
        <div class="sc-thw-item">
          <span class="sc-thw-lbl">Zs<sub>max</sub> = c<sub>min</sub> × U₀ / I<sub>a</sub></span>
          <span class="sc-thw-val" id="sc-dtv-zsmax">—</span>
        </div>
      </div>
      <div class="sc-thw-badge" id="sc-dtv-badge">—</div>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="sc-res-sub-lbl" data-t="scResMaxLen">Max. délka kabelu (zaručené vybavení)</div>
    <div class="sc-maxlen-box sc-maxlen-ok" id="sc-maxlen-box">—</div>

    <!-- SELECTIVITY ANALYSIS RESULTS -->
    <div id="sc-sel-panel" style="display:none">
      <div class="divider" style="margin:14px 0"></div>
      <div class="sc-res-sub-lbl" data-t="selHdr">🔀 Analýza selektivity / diskriminace</div>
      <div class="sc-trip-box sc-trip-ok" id="sc-sel-status-box" style="margin-bottom:8px">
        <div class="sc-trip-status" id="sc-sel-status-text">—</div>
      </div>
      <div class="sc-sel-disclaimer" id="sc-sel-disclaimer" style="margin-bottom:12px"></div>
      <div class="sc-sel-table-wrap">
        <table class="sc-sel-table">
          <thead>
            <tr>
              <th data-t="selDevLbl">Přístroj</th>
              <th data-t="selTripRange">Rozsah vybavení</th>
              <th data-t="selIkRange">Ik1 min / max</th>
            </tr>
          </thead>
          <tbody id="sc-sel-table-body"></tbody>
        </table>
      </div>
      <pre class="sc-sel-ascii" id="sc-sel-ascii"></pre>
      <div class="sc-res-sub-lbl" data-t="selRecs" style="margin-top:12px">Doporučení</div>
      <ul class="sc-sel-recs" id="sc-sel-recs"></ul>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="sc-res-sub-lbl" data-t="scResAssumptions">Předpoklady výpočtu</div>
    <pre class="sc-assumptions" id="sc-assumptions"></pre>

    <div class="divider" style="margin:14px 0"></div>
    <div class="res-lbl" data-t="calcStepsHdr">Postup výpočtu</div>
    <pre class="sb-steps" id="sc-steps"></pre>
    <div class="fld" style="margin:10px 0 6px"><label data-t="pdfEngineer">Engineer</label>
      <div class="fld-inner"><input type="text" id="sc-engineer" data-tp="placeEngineer" placeholder="Name…"></div></div>
    <button class="btn-primary" id="sc-pdf-btn" onclick="scDownloadPdf()" style="margin-top:6px" data-t="scPdfBtn">⬇ Stáhnout PDF</button>
  </div>

  </div><!-- /sc-ac-panel -->

  <!-- ═══ DC PANEL ═══ -->
  <div id="sc-dc-panel" style="display:none">

    <!-- DC SUPPLY -->
    <div class="card">
      <div class="card-hdr" data-t="dcSrcHdr">🔋 DC Supply</div>
      <div id="dc-udc-row" class="fld" style="margin-bottom:12px">
        <label data-t="dcUdc">Supply voltage U_DC</label>
        <div class="fld-inner"><input type="number" id="dc-udc" value="48" min="1" step="any"><span class="fld-unit">V</span></div>
      </div>
      <div class="fld" style="margin-bottom:10px">
        <label data-t="dcSrcType">Source type</label>
        <div class="fld-inner">
          <select id="dc-src-type" onchange="dcOnSrcTypeChange()" style="padding-left:9px">
            <option value="known_ik" data-t="dcSrcKnownIk">Known Ik (short-circuit current)</option>
            <option value="known_r"  data-t="dcSrcKnownR">Known R_source</option>
            <option value="smps"     data-t="dcSrcSmps">SMPS (current-limited)</option>
            <option value="battery"  data-t="dcSrcBattery">Battery (R_int)</option>
          </select>
        </div>
      </div>
      <div id="dc-src-ik-row">
        <div class="fld">
          <label data-t="dcIkSrc">Source short-circuit current Ik</label>
          <div class="fld-inner"><input type="number" id="dc-ik-src" value="100" min="0.01" step="any" oninput="dcUpdateRsrcDisplay()"><span class="fld-unit">A</span></div>
          <div class="fld-hint" data-t="dcIkSrcHint">R_source = U_DC / Ik_source is derived automatically</div>
        </div>
      </div>
      <div id="dc-src-r-row" style="display:none">
        <div class="fld">
          <label data-t="dcRsrc">Source resistance R_source</label>
          <div class="fld-inner"><input type="number" id="dc-r-src" value="100" min="0" step="any" oninput="dcUpdateRsrcDisplay()"><span class="fld-unit">mΩ</span></div>
        </div>
      </div>
      <div id="dc-src-smps-row" style="display:none">
        <div class="fld">
          <label data-t="dcIlim">SMPS current limit I_lim</label>
          <div class="fld-inner"><input type="number" id="dc-i-lim" value="20" min="0.01" step="any"><span class="fld-unit">A</span></div>
        </div>
        <div class="sc-icu-warn" style="display:block;margin-top:8px" data-t="dcSmpsWarn">⚠ SMPS current-limited — magnetic trip not guaranteed, verify thermally</div>
      </div>
      <div id="dc-src-battery-row" style="display:none">
        <div class="fld">
          <label data-t="dcBatChem">Battery chemistry</label>
          <div class="fld-inner">
            <select id="dc-bat-chem" onchange="dcOnBatChemChange()" style="padding-left:9px">
              <option value="lead_acid" data-t="dcBatLeadAcid">Lead-acid (VRLA/AGM/Gel)</option>
              <option value="lifepo4"   data-t="dcBatLfp">LiFePO4</option>
              <option value="nicd"      data-t="dcBatNicd">NiCd</option>
              <option value="custom"    data-t="dcBatCustom">Custom</option>
            </select>
          </div>
        </div>
        <div class="fld" id="dc-bat-blocks-row" style="margin-bottom:8px">
          <label data-t="dcBatBlocks">12 V blocks in series</label>
          <div class="fld-inner"><input type="number" id="dc-bat-blocks" value="2" min="1" max="20" step="1" oninput="dcOnBatBlocksChange()"><span class="fld-unit">×</span></div>
          <div class="fld-hint" data-t="dcBatBlocksHint">2 = 24 V system (25.4 V / 23.6 V default)</div>
        </div>
        <div class="row c2" style="margin-bottom:4px">
          <div class="fld">
            <label data-t="dcBatUocMax">U_oc at full charge (100% SoC)</label>
            <div class="fld-inner"><input type="number" id="dc-bat-uoc-max" value="25.4" min="1" step="any" oninput="dcUpdateRsrcDisplay()"><span class="fld-unit">V</span></div>
          </div>
          <div class="fld">
            <label data-t="dcBatUocMin">U_oc at minimum SoC</label>
            <div class="fld-inner"><input type="number" id="dc-bat-uoc-min" value="23.6" min="1" step="any" oninput="dcUpdateRsrcDisplay()"><span class="fld-unit">V</span></div>
          </div>
        </div>
        <div class="fld" style="margin-bottom:4px">
          <label data-t="dcBatRintMode">Internal resistance R_int</label>
          <div class="seg-group" style="margin-bottom:0" id="dc-bat-rint-mode">
            <button class="seg-btn active" onclick="dcSetBatRintMode(this,'direct')" data-t="dcBatRintDirect">Enter R_int directly</button>
            <button class="seg-btn" id="dc-bat-rint-est-btn" onclick="dcSetBatRintMode(this,'estimate')" data-t="dcBatRintEst">Estimate from capacity</button>
          </div>
        </div>
        <div id="dc-bat-rint-direct">
          <div class="row c2">
            <div class="fld">
              <label data-t="dcBatRintMin">R_int_min (warm, full)</label>
              <div class="fld-inner"><input type="number" id="dc-bat-rint-min" value="5" min="0.001" step="any" oninput="dcUpdateRsrcDisplay()"><span class="fld-unit">mΩ</span></div>
            </div>
            <div class="fld">
              <label data-t="dcBatRintMax">R_int_max (cold, low SoC)</label>
              <div class="fld-inner"><input type="number" id="dc-bat-rint-max" value="10" min="0.001" step="any" oninput="dcUpdateRsrcDisplay()"><span class="fld-unit">mΩ</span></div>
            </div>
          </div>
          <div class="fld-hint" style="margin-bottom:6px" data-t="dcBatRintHint">Find in battery datasheet. R_int_min = best case (warm, full). R_int_max = worst case (cold, discharged).</div>
        </div>
        <div id="dc-bat-rint-estimate" style="display:none">
          <div class="row c3">
            <div class="fld">
              <label data-t="dcBatC10">Capacity C10</label>
              <div class="fld-inner"><input type="number" id="dc-bat-c10" value="100" min="1" step="any" oninput="dcEstimateBatRint()"><span class="fld-unit">Ah</span></div>
            </div>
            <div class="fld">
              <label data-t="dcBatTmin">T_min</label>
              <div class="fld-inner"><input type="number" id="dc-bat-tmin" value="-10" step="any" oninput="dcEstimateBatRint()"><span class="fld-unit">°C</span></div>
            </div>
            <div class="fld">
              <label data-t="dcBatTmax">T_max</label>
              <div class="fld-inner"><input type="number" id="dc-bat-tmax" value="40" step="any" oninput="dcEstimateBatRint()"><span class="fld-unit">°C</span></div>
            </div>
          </div>
          <div id="dc-bat-est-display" class="sc-icu-warn" style="display:none;margin-top:6px;font-size:12px"></div>
        </div>
        <div class="sc-icu-warn" style="display:block;margin-top:8px;font-size:12px" data-t="dcBatAgingWarn">⚠ Battery R_int increases with age (lead-acid: up to 2× at end of life). Re-verify protection coordination after battery replacement.</div>
      </div>
      <div class="sc-computed-row" id="dc-rsrc-display" style="margin-top:10px">
        <span id="dc-rsrc-lbl">R_source =</span> <span id="dc-rsrc-val">—</span>
      </div>
    </div>

    <!-- DC CABLE -->
    <div class="card">
      <div class="card-hdr" data-t="dcCableHdr">🔌 Cable</div>
      <div class="row c2" style="margin-bottom:10px">
        <div class="fld">
          <label data-t="dcMaterial">Conductor material</label>
          <div class="seg-group" style="margin-bottom:0">
            <button class="seg-btn active" onclick="dcSetMaterial(this,'cu')">Cu</button>
            <button class="seg-btn" onclick="dcSetMaterial(this,'al')">Al</button>
          </div>
        </div>
        <div class="fld">
          <label data-t="dcTempLbl">Conductor temperature (min Ik)</label>
          <div class="fld-inner">
            <select id="dc-temp-sel" onchange="dcSetTemp(this.value)" style="padding-left:9px;font-size:12.5px">
              <option value="20"  data-t="scTemp20">20°C — reference (max Ik)</option>
              <option value="70" selected data-t="scTemp70">70°C — PVC operating</option>
              <option value="90"  data-t="scTemp90">90°C — XLPE operating</option>
              <option value="custom" data-t="scVCustom">Custom</option>
            </select>
          </div>
          <div id="dc-temp-custom-row" style="display:none;margin-top:6px">
            <div class="fld-inner"><input type="number" id="dc-temp-custom" value="70" min="1" max="400" oninput="dcSetTempCustom()"><span class="fld-unit">°C</span></div>
          </div>
          <div class="fld-hint" id="dc-rho-hint">ρ = 0.01724 Ω·mm²/m (Cu, 20°C)</div>
        </div>
      </div>
      <div class="row c3">
        <div class="fld">
          <label data-t="scSphase">Phase conductor S</label>
          <div class="fld-inner"><select id="dc-s-phase" style="padding-left:9px"></select></div>
        </div>
        <div class="fld">
          <label data-t="scSpe">Return / PE conductor Spe</label>
          <div class="fld-inner"><select id="dc-s-pe" style="padding-left:9px"></select></div>
        </div>
        <div class="fld">
          <label data-t="scLen">Cable length L</label>
          <div class="fld-inner"><input type="number" id="dc-len" value="10" min="0.1" step="any"><span class="fld-unit">m</span></div>
        </div>
      </div>
      <div class="fld" style="margin-top:8px">
        <label data-t="dcLpm">Cable inductance l'</label>
        <div class="fld-inner"><input type="number" id="dc-lpm" value="1.5" min="0" step="0.1"><span class="fld-unit">μH/m</span></div>
        <div class="fld-hint" data-t="dcLpmHint">Typical: 1.5 μH/m — used for time constant τ display only</div>
      </div>
    </div>

    <!-- DC PROTECTIVE DEVICE -->
    <div class="card">
      <div class="card-hdr" data-t="dcDevHdr">🔒 Protective Device</div>
      <div class="row c2">
        <div class="fld">
          <label data-t="dcDevType">Device type</label>
          <div class="fld-inner">
            <select id="dc-dev-type" onchange="dcOnDevTypeChange()" style="padding-left:9px">
              <option value="mcb"  data-t="scDevMcb">Circuit Breaker (MCB)</option>
              <option value="fuse" data-t="scDevFuse">Fuse gG</option>
            </select>
          </div>
        </div>
        <div class="fld">
          <label data-t="scDevIn">Rated current In</label>
          <div class="fld-inner"><input type="number" id="dc-dev-in" value="16" min="0.1" step="any" oninput="dcUpdateTripHint()"><span class="fld-unit">A</span></div>
        </div>
      </div>
      <div class="row c2">
        <div class="fld" id="dc-curve-fld" style="display:flex;flex-direction:column;gap:4px">
          <div id="dc-curve-inner">
            <label data-t="scDevCurve">Trip curve</label>
            <div class="fld-inner">
              <select id="dc-dev-curve" onchange="dcUpdateTripHint()" style="padding-left:9px">
                <option value="B">B (3–5 × In)</option>
                <option value="C" selected>C (5–10 × In)</option>
                <option value="D">D (10–20 × In)</option>
              </select>
            </div>
          </div>
          <div id="dc-disc-time-inner" style="display:none">
            <label data-t="scDiscTime">Required disconnection time</label>
            <div class="fld-inner">
              <select id="dc-disc-time" onchange="dcUpdateTripHint()" style="padding-left:9px">
                <option value="5">≤ 5 s (distribution circuits)</option>
                <option value="0.4" selected>≤ 0.4 s (final circuits ≤ 32 A)</option>
                <option value="0.1">≤ 0.1 s (sensitive / socket outlets)</option>
              </select>
            </div>
          </div>
          <div class="fld-hint" id="dc-trip-hint">—</div>
        </div>
        <div class="fld">
          <label data-t="dcIcuDc">DC-rated Icu</label>
          <div class="fld-inner"><input type="number" id="dc-icu" value="6" min="0.001" step="0.1"><span class="fld-unit">kA</span></div>
          <div class="fld-hint" data-t="dcIcuHint">DC Icu is typically lower than AC Icu — verify device datasheet for DC voltage rating</div>
        </div>
      </div>
      <div id="dc-err" class="err-box"></div>
      <button class="btn-primary" onclick="dcCalculate()" data-t="dcCalcBtn">⚡ Calculate DC Fault Current</button>
    </div>

    <!-- DC RESULTS -->
    <div class="sc-res-card" id="dc-res-card">
      <div class="res-lbl" data-t="dcResTitle">Results — DC Fault Current</div>

      <div class="sc-res-sub-lbl" data-t="dcResImpTitle">Resistances</div>
      <div class="sc-imp-grid">
        <div class="sc-imp-item"><div class="sc-imp-lbl" id="dc-r-rsrc-lbl">R_source</div><div class="sc-imp-val" id="dc-r-rsrc">—</div></div>
        <div class="sc-imp-item"><div class="sc-imp-lbl">R_cable (hot)</div><div class="sc-imp-val" id="dc-r-rcable">—</div></div>
        <div class="sc-imp-item"><div class="sc-imp-lbl">R_PE/return (hot)</div><div class="sc-imp-val" id="dc-r-rpe">—</div></div>
        <div class="sc-imp-item"><div class="sc-imp-lbl">R_loop (min)</div><div class="sc-imp-val" id="dc-r-rloop">—</div></div>
      </div>

      <div class="divider" style="margin:14px 0"></div>
      <div class="sc-res-sub-lbl" data-t="dcResFaultTitle">Fault Currents &amp; Time Constant</div>
      <div class="sc-ik-grid" style="grid-template-columns:1fr 1fr">
        <div class="sc-ik-card sc-ik-card-hl">
          <div class="sc-ik-type" data-t="dcIkMaxLbl">Ik_max (cold, 20°C)</div>
          <div class="sc-ik-range">
            <span class="sc-ik-range-max" id="dc-r-ik-max">—</span>
          </div>
          <div class="sc-ik-sub">R_source + R_cable_cold + R_PE_cold</div>
        </div>
        <div class="sc-ik-card">
          <div class="sc-ik-type" data-t="dcIkMinLbl">Ik_min (hot, operating T)</div>
          <div class="sc-ik-range">
            <span class="sc-ik-range-max" id="dc-r-ik-min">—</span>
          </div>
          <div class="sc-ik-sub">protection verification</div>
        </div>
      </div>
      <div class="sc-imp-grid" style="margin-top:10px;grid-template-columns:1fr 1fr">
        <div class="sc-imp-item"><div class="sc-imp-lbl">Time constant τ</div><div class="sc-imp-val" id="dc-r-tau">—</div></div>
        <div class="sc-imp-item"><div class="sc-imp-lbl">95% of Ik_max in ~3τ</div><div class="sc-imp-val" id="dc-r-3tau">—</div></div>
      </div>

      <div class="divider" style="margin:14px 0"></div>
      <div class="sc-res-sub-lbl" data-t="scResTripTitle">Trip Verification</div>
      <div class="sc-trip-box sc-trip-ok" id="dc-trip-box">
        <div class="sc-trip-status" id="dc-trip-status">—</div>
        <div class="sc-trip-detail" id="dc-trip-detail">—</div>
      </div>
      <div class="sc-icu-warn" id="dc-smps-warn" style="display:none" data-t="dcSmpsWarnResult">⚠ SMPS current limit may fold back under fault — magnetic trip not reliable. Consider eFuse or verify SMPS short-circuit characteristic.</div>
      <div class="sc-icu-box" id="dc-icu-box" style="display:none"></div>
      <div class="sc-icu-warn" id="dc-icu-warn" style="display:none"></div>
      <div id="dc-bat-warns" style="display:none"></div>

      <div class="divider" style="margin:14px 0"></div>
      <div class="sc-res-sub-lbl" data-t="scResMaxLen">Max. cable length (guaranteed trip)</div>
      <div class="sc-maxlen-box sc-maxlen-ok" id="dc-maxlen-box">—</div>

      <div class="divider" style="margin:14px 0"></div>
      <div class="res-lbl" data-t="calcStepsHdr">Step-by-Step Calculation</div>
      <pre class="sb-steps" id="dc-steps"></pre>
      <div class="fld" style="margin:10px 0 6px"><label data-t="pdfEngineer">Engineer</label>
        <div class="fld-inner"><input type="text" id="dc-engineer" data-tp="placeEngineer" placeholder="Name…"></div></div>
      <button class="btn-primary" id="dc-pdf-btn" onclick="dcDownloadPdf()" style="margin-top:6px" data-t="dcPdfBtn">⬇ Download PDF</button>
    </div>

  </div><!-- /sc-dc-panel -->

</div></div>

<!-- TAB 4 -->
<div id="pane4" class="tab-pane"><div class="content">

  <div class="card">
    <div class="card-hdr" data-t="mscParamsHdr">📐 Parametry motoru</div>

    <!-- Mode toggle -->
    <div class="seg-group" style="margin-bottom:16px">
      <button class="seg-btn active" id="msc-mode-vd-btn" onclick="mscSetMode('vd')" data-t="mscModeVdOnly">Jen pokles napětí</button>
      <button class="seg-btn" id="msc-mode-siz-btn" onclick="mscSetMode('siz')" data-t="mscModeFullSizing">Dimenzování kabelu</button>
    </div>

    <div class="fld" style="margin-bottom:12px">
      <label data-t="mscMethod">Způsob rozběhu</label>
      <div class="fld-inner">
        <select id="msc-method" onchange="mscOnMethodChange()" style="padding-left:9px;font-size:13px">
          <option value="dol"  data-t="mscDol">DOL (přímé spuštění)</option>
          <option value="yd"   data-t="mscYd">Hvězda-trojúhelník (Y/Δ)</option>
          <option value="soft" data-t="mscSoft">Softstartér</option>
          <option value="vfd"  data-t="mscVfd">Frekvenční měnič (VFD)</option>
        </select>
      </div>
    </div>

    <div class="row c3">
      <div class="fld">
        <label><span data-t="mscPn">Jmenovitý výkon Pn</span> <span class="tt" data-tt="ttMscPn" tabindex="0">ⓘ</span></label>
        <div class="fld-inner"><input type="number" id="msc-pn" value="7.5" placeholder="např. 7.5" min="0" step="any"><span class="fld-unit">kW</span></div>
      </div>
      <div class="fld">
        <label data-t="mscUn">Napájecí napětí Un</label>
        <div class="fld-inner"><input type="number" id="msc-un" value="400" min="1"><span class="fld-unit">V</span></div>
      </div>
      <div class="fld">
        <label data-t="mscFreq">Frekvence sítě</label>
        <div class="fld-inner"><select id="msc-freq" style="padding-left:9px;font-size:13px">
          <option value="50" selected>50 Hz</option>
          <option value="60">60 Hz</option>
        </select></div>
      </div>
    </div>

    <div class="row c3">
      <div class="fld">
        <label><span data-t="mscCosN">cos φn</span> <span class="tt" data-tt="ttCosN" tabindex="0">ⓘ</span></label>
        <div class="fld-inner"><input type="number" id="msc-cosn" value="0.85" min="0.01" max="1" step="0.01"></div>
      </div>
      <div class="fld">
        <label><span data-t="mscEta">η (účinnost)</span> <span class="tt" data-tt="ttEta" tabindex="0">ⓘ</span></label>
        <div class="fld-inner"><input type="number" id="msc-eta" value="0.92" min="0.01" max="1" step="0.01"></div>
      </div>
      <div class="fld">
        <label><span data-t="mscKstart">kstart</span> <span class="tt" data-tt="ttKstart" tabindex="0">ⓘ</span></label>
        <div class="fld-inner"><input type="number" id="msc-kstart" value="6" min="0.5" max="20" step="0.1"></div>
      </div>
    </div>
    <div class="fld-hint" id="msc-kstart-hint" style="margin-bottom:12px">DOL: kstart 5–8</div>

    <div class="fld" style="margin-bottom:12px">
      <label><span data-t="mscCosStart">Startovací cos φstart</span> <span class="tt" data-tt="ttCosStart" tabindex="0">ⓘ</span></label>
      <div class="fld-inner"><input type="number" id="msc-cosstart" value="0.35" min="0.01" max="1" step="0.01"><span class="fld-unit">—</span></div>
      <div class="fld-hint" data-t="mscCosStartHint">Typicky 0,35–0,5 při rozběhu motoru</div>
    </div>

    <!-- Cable section: S selector (VD Only) + L + Material -->
    <div id="msc-s-field" style="margin-bottom:12px">
      <div class="fld">
        <label data-t="mscS">Průřez kabelu S</label>
        <div class="fld-inner"><select id="msc-s" style="padding-left:9px"></select></div>
      </div>
    </div>

    <div class="row c2">
      <div class="fld">
        <label data-t="mscL">Délka L (jednosměrně)</label>
        <div class="fld-inner"><input type="number" id="msc-len" value="20" placeholder="např. 50" min="0" step="any"><span class="fld-unit">m</span></div>
      </div>
      <div class="fld">
        <label data-t="mscMaterial">Materiál vodiče</label>
        <div class="seg-group" style="margin-bottom:0">
          <button class="seg-btn active msc-mat-btn" onclick="mscSetMaterial(this,'cu')">Cu</button>
          <button class="seg-btn msc-mat-btn" onclick="mscSetMaterial(this,'al')">Al</button>
        </div>
      </div>
    </div>

    <div class="row c2" style="margin-bottom:12px">
      <div class="fld">
        <label data-t="mscCableTemp">Provozní teplota kabelu</label>
        <div class="fld-inner"><input type="number" id="msc-cable-temp" value="70" min="20" max="200" step="1"><span class="fld-unit">°C</span></div>
        <div class="fld-hint" data-t="mscCableTempHint">IEC 60364-5-52 §G.52.2 — typicky 70 °C (PVC)</div>
      </div>
    </div>

    <!-- VD Only: Ik field -->
    <div id="msc-ik-field" style="margin-bottom:12px">
      <div class="fld">
        <label data-t="mscIk">Zkratový proud přípojnice Ik</label>
        <div class="fld-inner"><input type="number" id="msc-ik" value="10" min="0.01" step="0.1"><span class="fld-unit">kA</span></div>
        <div class="fld-hint" data-t="mscIkHint">Z dokumentace DNO nebo výpočtu transformátoru</div>
      </div>
    </div>

    <!-- Full Cable Sizing extra inputs (hidden by default) -->
    <div id="msc-siz-inputs" style="display:none">
      <div class="divider" style="margin:4px 0 14px"></div>

      <div class="row c2" style="margin-bottom:12px">
        <div class="fld">
          <label data-t="mscPhases">Zapojení</label>
          <div class="fld-inner">
            <select id="msc-phases" style="padding-left:9px;font-size:13px">
              <option value="ac3" data-t="mscPhasesAc3">Trojfázové (AC3)</option>
              <option value="ac1" data-t="mscPhasesAc1">Jednofázové (AC1)</option>
            </select>
          </div>
        </div>
        <div class="fld">
          <label data-t="mscCableType">Typ kabelu</label>
          <div class="fld-inner">
            <select id="msc-cable-type" style="padding-left:9px;font-size:13px">
              <option value="multi"  data-t="mscCableTypeMulti">Vícevodičový</option>
              <option value="single" data-t="mscCableTypeSingle">Jednožilový</option>
            </select>
          </div>
        </div>
      </div>

      <div class="fld" style="margin-bottom:12px">
        <label data-t="mscInstMethod">Způsob uložení (IEC 60364-5-52)</label>
        <div class="fld-inner">
          <select id="msc-inst-method" style="padding-left:9px;font-size:13px" onchange="mscOnInstMethodChange()">
            <option value="duct"   data-t="mscInstDuct">Trubka / kanál — metoda B2</option>
            <option value="free"   data-t="mscInstFreeAir">Volný vzduch — metoda E</option>
            <option value="burial" data-t="mscInstBurial">Přímý zákop — metoda D1</option>
          </select>
        </div>
      </div>

      <!-- Soil thermal resistivity — shown only for direct burial (IEC 60364-5-52 Table B.52.20) -->
      <div id="msc-soil-rho-row" class="fld" style="display:none;margin-bottom:12px">
        <label data-t="mscSoilRho">Tepelný odpor půdy ρ<sub>soil</sub> (IEC Tab. B.52.20)</label>
        <div class="fld-inner">
          <select id="msc-soil-rho" style="padding-left:9px">
            <option value="0.5">0.5 K·m/W — Crho = 1.28  (vlhká / mokrá půda)</option>
            <option value="1.0">1.0 K·m/W — Crho = 1.18  (jíl, vlhký písek)</option>
            <option value="1.5">1.5 K·m/W — Crho = 1.10  (jíl / loam)</option>
            <option value="2.0">2.0 K·m/W — Crho = 1.05  (písek, středně vlhký)</option>
            <option value="2.5" selected>2.5 K·m/W — Crho = 1.00  (referenční — IEC 60364-5-52)</option>
            <option value="3.0">3.0 K·m/W — Crho = 0.96  (suchý písek / štěrk)</option>
          </select>
        </div>
        <div class="fld-hint" data-t="mscSoilRhoHint">Referenční hodnota 2.5 K·m/W (Crho = 1.00). Mokrá půda zlepšuje, suchý písek snižuje ampacitu.</div>
      </div>

      <div class="row c2" style="margin-bottom:12px">
        <div class="fld">
          <label data-t="mscMaxVdRun">Max. pokles napětí — provoz</label>
          <div class="fld-inner"><input type="number" id="msc-max-vd-run" value="5" min="0.5" max="20" step="0.5"><span class="fld-unit">%</span></div>
        </div>
        <div class="fld">
          <label data-t="mscMaxVdStart">Max. pokles napětí — rozběh</label>
          <div class="fld-inner"><input type="number" id="msc-max-vd-start" value="15" min="0.5" max="30" step="0.5"><span class="fld-unit">%</span></div>
        </div>
      </div>

      <div class="row c3" style="margin-bottom:12px">
        <div class="fld">
          <label><span data-t="mscAmbient">Teplota okolí</span> <span class="tt" data-tt="ttMscAmbient" tabindex="0">ⓘ</span></label>
          <div class="fld-inner"><input type="number" id="msc-ambient" value="30" min="25" max="60" step="5"><span class="fld-unit">°C</span></div>
          <div class="fld-hint" data-t="mscAmbientHint">Tab. B.52.14 — faktor Ca</div>
        </div>
        <div class="fld">
          <label data-t="mscGrouping">Počet rovnoběžných obvodů</label>
          <div class="fld-inner"><input type="number" id="msc-grouping" value="1" min="1" max="20" step="1"></div>
          <div class="fld-hint" data-t="mscGroupingHint">Tab. B.52.17 — faktor Cg</div>
        </div>
        <div class="fld">
          <label data-t="mscUtilisation">Součinitel využití Ku</label>
          <div class="fld-inner"><input type="number" id="msc-utilisation" value="1.0" min="0.5" max="1.0" step="0.05"></div>
          <div class="fld-hint" data-t="mscUtilisationHint">IEC 60364-5-52 §5.2</div>
        </div>
      </div>

      <div class="fld" style="margin-bottom:12px">
        <label data-t="mscEngineer">Jméno projektanta</label>
        <div class="fld-inner"><input type="text" id="msc-engineer" data-tp="placeEngineer" placeholder="např. Ing. Novák"></div>
      </div>
    </div>

    <div id="msc-err" class="err-box"></div>
    <button class="btn-primary" id="msc-calc-btn" onclick="mscCalculate()" data-t="mscCalcBtn">⚡ Vypočítat pokles napětí</button>
  </div>

  <!-- Results — Voltage Dip Only -->
  <div class="sc-res-card" id="msc-res-card">
    <div class="res-lbl" data-t="mscResTitle">Výsledky — Pokles napětí při rozběhu</div>

    <div class="sc-res-sub-lbl" data-t="mscResCurrTitle">Proudy motoru</div>
    <div class="sc-imp-grid" style="grid-template-columns:1fr 1fr">
      <div class="sc-imp-item">
        <div class="sc-imp-lbl">In — jmenovitý</div>
        <div class="sc-imp-val" id="msc-r-in">—</div>
      </div>
      <div class="sc-imp-item">
        <div class="sc-imp-lbl">Istart — záběrný</div>
        <div class="sc-imp-val" id="msc-r-istart">—</div>
      </div>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="sc-res-sub-lbl" data-t="mscResImpTitle">Impedance</div>
    <div class="sc-imp-grid">
      <div class="sc-imp-item">
        <div class="sc-imp-lbl">Zs (síť)</div>
        <div class="sc-imp-val" id="msc-r-zs">—</div>
      </div>
      <div class="sc-imp-item">
        <div class="sc-imp-lbl">Rs (síť)</div>
        <div class="sc-imp-val" id="msc-r-rs">—</div>
      </div>
      <div class="sc-imp-item">
        <div class="sc-imp-lbl">Xs (síť)</div>
        <div class="sc-imp-val" id="msc-r-xs">—</div>
      </div>
      <div class="sc-imp-item">
        <div class="sc-imp-lbl">Rcable</div>
        <div class="sc-imp-val" id="msc-r-rcable">—</div>
      </div>
      <div class="sc-imp-item">
        <div class="sc-imp-lbl">Xcable</div>
        <div class="sc-imp-val" id="msc-r-xcable">—</div>
      </div>
      <div class="sc-imp-item">
        <div class="sc-imp-lbl">R celkem</div>
        <div class="sc-imp-val" id="msc-r-rtotal">—</div>
      </div>
      <div class="sc-imp-item">
        <div class="sc-imp-lbl">X celkem</div>
        <div class="sc-imp-val" id="msc-r-xtotal">—</div>
      </div>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="sc-res-sub-lbl" data-t="mscResVdTitle">Pokles napětí</div>
    <div class="sc-ik-grid" style="grid-template-columns:1fr 1fr">
      <div class="sc-ik-card sc-ik-card-hl">
        <div class="sc-ik-type" data-t="mscVdV">ΔU (V)</div>
        <div class="sc-ik-range">
          <span class="sc-ik-range-max" id="msc-r-du-v">—</span>
        </div>
      </div>
      <div class="sc-ik-card">
        <div class="sc-ik-type" data-t="mscVdPct">ΔU%</div>
        <div class="sc-ik-range">
          <span class="sc-ik-range-max" id="msc-r-du-pct">—</span>
        </div>
      </div>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="sc-res-sub-lbl" data-t="mscResAssTitle">Hodnocení</div>
    <div class="sc-trip-box sc-trip-ok" id="msc-trip-box">
      <div class="sc-trip-status" id="msc-trip-status">—</div>
      <div class="sc-trip-detail" id="msc-trip-detail">—</div>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="res-lbl" data-t="mscStepsTitle">Postup výpočtu</div>
    <pre class="sb-steps" id="msc-steps"></pre>
  </div>

  <!-- Results — Full Cable Sizing -->
  <div class="sc-res-card" id="msc-siz-res-card">
    <div class="res-lbl" data-t="mscSizResTitle">Výsledky — Dimenzování motorového kabelu</div>

    <!-- Recommended cable highlight box -->
    <div class="msc-siz-rec-box" id="msc-siz-rec-box">
      <div class="msc-siz-rec-label" data-t="mscSizRecommended">Doporučený průřez</div>
      <div class="msc-siz-rec-value" id="msc-siz-rec-value">—</div>
      <div class="msc-siz-rec-awg"   id="msc-siz-rec-awg">—</div>
    </div>

    <!-- Comparison table -->
    <table class="msc-siz-table">
      <thead>
        <tr>
          <th data-t="mscSizParam">Parametr</th>
          <th data-t="mscSizValue">Hodnota</th>
          <th data-t="mscSizLimit">Limit</th>
          <th data-t="mscSizStatus">Stav</th>
        </tr>
      </thead>
      <tbody id="msc-siz-tbody"></tbody>
    </table>

    <!-- Assessment -->
    <div class="sc-trip-box sc-trip-ok" id="msc-siz-trip-box">
      <div class="sc-trip-status" id="msc-siz-trip-status">—</div>
      <div class="sc-trip-detail" id="msc-siz-trip-detail">—</div>
    </div>

    <!-- Suggestions -->
    <div class="msc-siz-suggestion" id="msc-siz-suggestions" style="display:none"></div>

    <!-- VFD info note -->
    <div class="msc-siz-vfd-note" id="msc-siz-vfd-note" style="display:none">
      <span data-t="mscSizVfdNote">ⓘ VFD: pokles napětí při rozběhu je zanedbatelný — měnič omezuje záběrný proud.</span>
    </div>

    <div class="divider" style="margin:14px 0"></div>
    <div class="res-lbl" data-t="mscStepsTitle">Postup výpočtu</div>
    <pre class="sb-steps" id="msc-siz-steps"></pre>

    <button class="btn-primary" onclick="mscDownloadPdf()" data-t="mscPdfBtn" style="margin-top:4px">⬇ Stáhnout PDF</button>
  </div>

</div></div>

<!-- TAB 5 — Cable Tray / Conduit Fill -->
<div id="pane5" class="tab-pane"><div class="content">

  <!-- Geometry -->
  <div class="card">
    <div class="card-hdr" data-t="tray_geomHdr">📐 Tray / Conduit Geometry</div>
    <div class="seg-group">
      <button class="seg-btn active" onclick="traySetGeomMode(this,'rect')" data-t="tray_geomRect">Rectangular (cable tray)</button>
      <button class="seg-btn" onclick="traySetGeomMode(this,'circ')" data-t="tray_geomCirc">Circular / Oval (conduit)</button>
    </div>

    <!-- Rectangular inputs -->
    <div id="tray-rect-inputs">
      <div class="fld" style="margin-bottom:12px">
        <label data-t="tray_trayType">Tray type</label>
        <div class="seg-group" style="margin-bottom:0">
          <button class="seg-btn active" onclick="traySetTrayType(this,'ladder')" data-t="tray_typeLadder">Ladder</button>
          <button class="seg-btn" onclick="traySetTrayType(this,'perf')" data-t="tray_typePerf">Perforated</button>
          <button class="seg-btn" onclick="traySetTrayType(this,'solid')" data-t="tray_typeSolid">Solid bottom</button>
          <button class="seg-btn" onclick="traySetTrayType(this,'wire')" data-t="tray_typeWire">Wire mesh</button>
        </div>
      </div>
      <div class="row c2">
        <div class="fld">
          <label><span data-t="tray_width">Width (mm)</span> <span class="tt" data-tt="ttTrayDims" tabindex="0">ⓘ</span></label>
          <div class="fld-inner"><input type="number" id="tray-width" value="300" min="1"><span class="fld-unit">mm</span></div>
        </div>
        <div class="fld">
          <label data-t="tray_height">Height (mm)</label>
          <div class="fld-inner"><input type="number" id="tray-height" value="60" min="1"><span class="fld-unit">mm</span></div>
        </div>
      </div>
    </div>

    <!-- Circular / Oval inputs -->
    <div id="tray-circ-inputs" style="display:none">
      <div class="fld" style="margin-bottom:12px">
        <label data-t="tray_conduitType">Conduit type</label>
        <div class="seg-group" style="margin-bottom:0">
          <button class="seg-btn active" onclick="traySetConduitType(this,'round')" data-t="tray_typeRound">Round (EMT/PVC)</button>
          <button class="seg-btn" onclick="traySetConduitType(this,'oval')" data-t="tray_typeOval">Oval</button>
        </div>
      </div>
      <div id="tray-round-inputs">
        <div class="fld">
          <label data-t="tray_diameter">Inner diameter (mm)</label>
          <div class="fld-inner"><input type="number" id="tray-diameter" value="50" min="1"><span class="fld-unit">mm</span></div>
        </div>
      </div>
      <div id="tray-oval-inputs" style="display:none">
        <div class="row c2">
          <div class="fld">
            <label data-t="tray_ovalWidth">Width (mm)</label>
            <div class="fld-inner"><input type="number" id="tray-oval-w" value="50" min="1"><span class="fld-unit">mm</span></div>
          </div>
          <div class="fld">
            <label data-t="tray_ovalHeight">Height (mm)</label>
            <div class="fld-inner"><input type="number" id="tray-oval-h" value="30" min="1"><span class="fld-unit">mm</span></div>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- Standard toggle -->
  <div class="card">
    <div class="card-hdr"><span data-t="tray_standardHdr">📋 Fill Standard</span> <span class="tt" data-tt="ttTrayStd" tabindex="0">ⓘ</span></div>
    <div class="seg-group" style="margin-bottom:0">
      <button class="seg-btn active" onclick="traySetStandard(this,'iec')" data-t="tray_stdIec">IEC 60364-5-52</button>
      <button class="seg-btn" onclick="traySetStandard(this,'nec')" data-t="tray_stdNec">NEC 392 / 358</button>
      <button class="seg-btn" onclick="traySetStandard(this,'custom')" data-t="tray_stdCustom">Custom</button>
    </div>
    <div id="tray-custom-limit-row" style="display:none;align-items:center;gap:8px;margin-top:8px">
      <label style="font-size:13px" data-t="tray_customLimitLbl">Fill limit:</label>
      <div class="fld-inner" style="width:90px"><input type="number" id="tray-custom-limit" value="40" min="1" max="100" step="1" oninput="traySetCustomLimit(this.value)" style="width:54px"><span class="fld-unit">%</span></div>
    </div>
    <div class="fld-hint" style="margin-top:8px;white-space:normal;line-height:1.5">
      1 cable: 53% · 2 cables: 31% · 3+ power: 40% · 3+ control/signal: 50% · mixed: 40%
    </div>
  </div>

  <!-- Cable table -->
  <div class="card">
    <div class="card-hdr" data-t="tray_cableTableHdr">🔌 Cables</div>
    <div class="sb-tbl-wrap">
      <table class="sb-tbl">
        <thead><tr>
          <th data-t="tray_colInput">Input</th>
          <th data-t="tray_colDiameter">Size</th>
          <th data-t="tray_colCount">Count</th>
          <th data-t="tray_colType">Type</th>
          <th data-t="tray_colArea">Area [mm²]</th>
          <th></th>
        </tr></thead>
        <tbody id="tray-cable-body"></tbody>
      </table>
    </div>
    <button class="sb-add-btn" onclick="trayAddRow()" data-t="tray_addRow">＋ Add cable</button>
    <div id="tray-err" class="err-box"></div>
    <button class="btn-primary" onclick="trayCalculate()" data-t="tray_calcBtn">📐 Calculate Fill</button>
  </div>

  <!-- Results -->
  <div class="sb-res-card" id="tray-res-card">
    <div class="res-lbl" data-t="tray_resTitle">Results — Cable Tray Fill</div>

    <!-- Visual fill bar with limit marker -->
    <div style="position:relative;margin:10px 0 14px">
      <div class="tray-fill-bar-wrap">
        <div class="tray-fill-bar" id="tray-fill-bar"></div>
      </div>
      <div id="tray-fill-limit-marker"></div>
    </div>

    <div class="sb-res-box">
      <div class="sb-res-row">
        <span class="sb-res-label" data-t="tray_resFillPct">Fill %</span>
        <span class="sb-res-value" id="tray-r-fill-pct" style="font-size:20px">—</span>
      </div>
      <div class="sb-res-row">
        <span class="sb-res-label" data-t="tray_resCableArea">Cable area</span>
        <span class="sb-res-value" id="tray-r-cable-area">—</span>
      </div>
      <div class="sb-res-row">
        <span class="sb-res-label" data-t="tray_resTrayArea">Tray usable area</span>
        <span class="sb-res-value" id="tray-r-tray-area">—</span>
      </div>
      <div class="sb-res-row">
        <span class="sb-res-label" data-t="tray_resRemaining">Remaining capacity</span>
        <span class="sb-res-value" id="tray-r-remaining">—</span>
      </div>
      <div class="sb-res-row">
        <span class="sb-res-label" data-t="tray_resAdditional">Additional cables</span>
        <span class="sb-res-value" id="tray-r-additional" style="font-size:13px">—</span>
      </div>
      <div class="sb-res-row">
        <span class="sb-res-label" data-t="tray_resLimit">Fill limit</span>
        <span class="sb-res-value" id="tray-r-limit">—</span>
      </div>
      <div class="sb-res-row">
        <span class="sb-res-label" data-t="tray_resRule">Applied rule</span>
        <span class="sb-res-value" id="tray-r-rule" style="font-size:12px;text-align:right;flex:1;padding-left:8px">—</span>
      </div>
      <div class="sb-res-row">
        <span class="sb-res-label" data-t="tray_resStatus">Status</span>
        <span id="tray-r-status" class="sb-status-badge green">—</span>
      </div>
    </div>

    <!-- Applied rule info line -->
    <div class="note-bar" id="tray-rule-info" style="margin-top:8px"></div>

    <!-- Warnings -->
    <div class="warn-chip" id="tray-stack-warn" style="display:none;margin-top:8px">⚠ Estimated stack height exceeds tray height</div>
    <div class="warn-chip" id="tray-mixed-warn" data-t="tray_warnMixed" style="display:none;margin-top:8px">⚠ Mixed cable types — stricter 40% rule applies</div>
    <div class="warn-chip" id="tray-mixed-separation-warn" data-t="tray_warnMixedSeparation" style="display:none;margin-top:8px">⚠ Per IEC 60364-5-52, power and control/signal cables should be physically separated.</div>
    <div class="warn-chip" id="tray-iec-tray-disclaimer" data-t="tray_iecTrayDisclaimer" style="display:none;margin-top:8px">ℹ IEC 60364-5-52 Annex B fill limits are defined for conduit — applying to cable trays is conservative engineering practice.</div>
    <div class="warn-chip" id="tray-iec-12cable-note" data-t="tray_iec12CableNote" style="display:none;margin-top:8px">ℹ IEC 60364-5-52 Annex B does not separate 1/2-cable cases; 40 % conservative limit applied.</div>

    <div class="fld" style="margin:10px 0 6px"><label data-t="pdfEngineer">Engineer</label>
      <div class="fld-inner"><input type="text" id="tray-engineer" data-tp="placeEngineer" placeholder="Name…"></div></div>
    <button class="btn-primary" onclick="trayDownloadPdf()" style="margin-top:6px" data-t="tray_pdfBtn">⬇ Download PDF</button>
  </div>

</div></div>

<div id="toast"></div>

<script src="https://cdnjs.cloudflare.com/ajax/libs/jspdf/2.5.1/jspdf.umd.min.js"></script>
<script src="js/i18n.js"></script>
<script src="js/core.js"></script>
<script src="js/pdf.js"></script>
<script src="js/calculator.js"></script>
<script src="js/iec-calculator.js"></script>
<script src="js/converter.js"></script>
<script src="js/switchboard.js"></script>
<script src="js/sc.js"></script>
<script src="js/motor.js"></script>
<script src="js/tray.js"></script>
<script src="js/app.js"></script>
</body>
</html>
